  Version,23.1;              !- Version Identifier    Required by EnergyPlus

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

! Source for SimulationControl (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentHighRise,       !- Name  Source: xlsx raw_data column D Prototype Building = ApartmentHighRise; Building Summary R3 = High-rise Apartment.
    0,                       !- North Axis {deg}   Default: the value equals the EnergyPlus default of this optional field.
    City,                    !- Terrain  Kept: prototype value (not in the documents).
    0.0400,                  !- Loads Convergence Tolerance Value {W}   Default: the value equals the EnergyPlus default of this optional field.
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days   Default: the value equals the EnergyPlus default of this optional field.
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

! Source for ShadowCalculation (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    Periodic,                !- Shading Calculation Update Frequency Method   Default: the value equals the EnergyPlus default of this optional field.
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! Source for SurfaceConvectionAlgorithm:Inside (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

! Source for SurfaceConvectionAlgorithm:Outside (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

! Source for HeatBalanceAlgorithm (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

! Source for Timestep (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

! Source for ConvergenceLimits (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.ddy
!

! Source for Site:Location: xlsx raw_data column C Location = Buffalo (rows 2-32, all rows) and the Climate Zone sheet (Buffalo, climate zone 5A, weather file USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw). The xlsx gives the city only; latitude, longitude, time zone and elevation are the values of the station 725280 (Buffalo Niagara Intl AP) in the weather file header (not in the documents).
  Site:Location,
    Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,  !- Name  Source: xlsx raw_data column C Location = Buffalo.
    42.94,                   !- Latitude {deg}  Kept: station value, not in the documents (weather file header).
    -78.74,                  !- Longitude {deg}  Kept: station value, not in the documents (weather file header).
    -5.00,                   !- Time Zone {hr}  Kept: station value, not in the documents (weather file header).
    215.00;                  !- Elevation {m}  Kept: station value, not in the documents (weather file header).

! Source for SizingPeriod:DesignDay "Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB": not in the xlsx. Kept: design-day values of the prototype (Buffalo, station 725280); the xlsx gives only the city.
  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type   Default: the value equals the EnergyPlus default of this optional field.
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Snow Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Daylight Saving Time Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ASHRAEClearSky,          !- Solar Model Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness   Default: the value equals the EnergyPlus default of this optional field.

! Source for SizingPeriod:DesignDay "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB": not in the xlsx. Kept: design-day values of the prototype (Buffalo, station 725280); the xlsx gives only the city.
  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type   Default: the value equals the EnergyPlus default of this optional field.
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Snow Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Daylight Saving Time Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! Source for RunPeriod (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule   Default: the value equals the EnergyPlus default of this optional field.
    Yes,                     !- Use Weather File Rain Indicators   Default: the value equals the EnergyPlus default of this optional field.
    Yes;                     !- Use Weather File Snow Indicators   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays

! Source for RunPeriodControl:SpecialDays (all 10 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

! Source for RunPeriodControl:DaylightSavingTime (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!

! Source for Site:WaterMainsTemperature (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    Std Wood 6inch,          !- Name  Kept: prototype value, not in the xlsx, the PDF or the ASHRAE 2005 library. The same values are in the EnergyPlus example files; generic wood for the interior furnishings (the internal mass of the zones). Conductivity, density and specific heat (0.12 W/m-K, 540 kg/m3, 1210 J/kg-K) are close to those of the library material 'G02 16mm plywood' (0.12, 544, 1210); 0.15 m = 5.9 in. ('6inch' rounded). The original source is not known.
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000000,               !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000000;               !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.

! Unused constructions and materials of the prototype library removed (not in the xlsx or the NREL PDF; no object used them): 21 constructions (Air_Wall, DropCeiling, OpaqueDoor, AtticRoofDeck, ext_slab_8in_with_carpet, ext_slab_8in, ext_slab_6in_with_carpet, ext_slab_6in, basement_wall, int_wood_floor, ext_soffit_floor, semiheated_roof, semiheated_ext_wall_grd, semiheated_ext_wall_mid, semiheated_ext_wall_top, nonres_floor, res_floor, semiheated_floor, nonres_floor_ceiling, res_floor_ceiling, semiheated_floor_ceiling) and 20 materials (AC02 Acoustic Ceiling, F08 Metal roof surface, F12 Asphalt shingles, G02 16mm plywood, M14 150mm heavyweight concrete roof, 100mm Normalweight concrete wall, 200mm Normalweight concrete wall, 150mm Normalweight concrete floor, 200mm Normalweight concrete floor, M10 200mm concrete block wall, M10 200mm concrete block basement wall, Air_Wall_Material, Semiheated_Roof_Insulation, Semiheated_Exterior_Wall_Insulation_grd, Semiheated_Exterior_Wall_Insulation_mid, Semiheated_Exterior_Wall_Insulation_top, Nonres_Floor_Insulation, Res_Floor_Insulation, Semiheated_Floor_Insulation, Std Opaque Door Panel).
  Material,
    F07 10mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.01016,                 !- Thickness {m}  Source: xlsx Building Summary, High-rise Apartment exterior wall: 0.4 in. stucco = 0.01016 m (the PNNL file had 25 mm = 1 in.)
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.

  Material,
    F08 Metal surface,       !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 5 fields are equal to the library entry.
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F13 Built-up roofing,    !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 7 fields are equal to the library entry.
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.5000;                  !- Visible Absorptance

  Material,
    G01 16mm gypsum board,   !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 5 fields are equal to the library entry.
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}  Source: xlsx Building Summary R9: 5/8 in. gypsum board = 0.0159 m.
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  Kept: prototype value, not in the xlsx or the PDF; not in the ASHRAE 2005 library; equal to the PNNL prototype material; 0.1016 m = 4 in., 2322 kg/m3 = 145 lb/ft3, 2.31 W/m·K = 16.0 Btu·in/h·ft²·°F (inch-pound values converted; the original source is not known).
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}            0.1016 m = 4 in
    2.31,                    !- Conductivity {W/m-K}     2.31 W/m·K = 16.0 Btu·in/h·ft²·°F 
    2322,                    !- Density {kg/m3}          2322 kg/m3 = 145 lb/ft3
    832;                     !- Specific Heat {J/kg-K}

! Source for Material:NoMass (all 9 objects of this class): layer data (thickness, conductivity, density, thermal resistance, glazing properties) are not in the xlsx; the xlsx Building Summary names only the layer types of the exterior wall and roof, and the PDF gives assembly U-values (see the Construction comments). Kept: prototype values unless a Source comment says so.
  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.8;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.681787368784628,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.638287711921588,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.446522123345689,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.828468104644977,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.772482179400605,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.532952389947568,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.







!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! Source for Construction "InteriorFurnishings": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

! Source for Construction "int_wall": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

! Source for Construction "int_slab_floor": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Source for Construction "int_slab_ceiling": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

! Source for Construction "nonres_roof" (roof, 1 surfaces): xlsx Building Summary R11 Roof Construction = "Built-up roof roof membrane+roof insulation+metal decking"; R12 Associated Space Conditioning Category = Residential.
! NREL PDF Table 19, p.36 (Chicago 5A, new construction): roof u-value, insulation entirely above deck = 0.063 Btu/h-ft2-F = 0.358 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.063 Btu/h-ft2-F = 0.358 W/m2K (MATCH).
  Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

! Source for Construction "res_roof" (roof, 8 surfaces): xlsx Building Summary R11 Roof Construction = "Built-up roof roof membrane+roof insulation+metal decking"; R12 Associated Space Conditioning Category = Residential.
! NREL PDF Table 19, p.36 (Chicago 5A, new construction): roof u-value, insulation entirely above deck = 0.063 Btu/h-ft2-F = 0.358 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.063 Btu/h-ft2-F = 0.358 W/m2K (MATCH).
  Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

! Source for Construction "nonres_ext_wall_grd" (exterior wall, 4 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.169 Btu/h-ft2-F = 0.958 W/m2K (INFO).
  Construction,
    nonres_ext_wall_grd,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "nonres_ext_wall_mid" (exterior wall, 2 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.176 Btu/h-ft2-F = 0.999 W/m2K (INFO).
  Construction,
    nonres_ext_wall_mid,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "nonres_ext_wall_top" (exterior wall, 2 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.218 Btu/h-ft2-F = 1.236 W/m2K (INFO).
  Construction,
    nonres_ext_wall_top,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_grd" (exterior wall, 10 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.148 Btu/h-ft2-F = 0.840 W/m2K (INFO).
  Construction,
    res_ext_wall_grd,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_mid" (exterior wall, 12 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.155 Btu/h-ft2-F = 0.881 W/m2K (INFO).
  Construction,
    res_ext_wall_mid,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_top" (exterior wall, 12 surfaces): xlsx Building Summary R9 Exterior walls Construction = "Steel-frame walls (2X4 16 in o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; R10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.197 Btu/h-ft2-F = 1.117 W/m2K (INFO).
  Construction,
    res_ext_wall_top,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!

! Source for Site:GroundTemperature:FCfactorMethod: not in the documents. Kept: prototype value, the 12 monthly ground temperatures were generated for the Buffalo weather file by the prototype tools. Not required by the EnergyPlus input syntax, but needed here: the floors use the F-factor method (Construction:FfactorGroundFloor, GroundFCfactorMethod), which takes its ground temperatures from this object; without it EnergyPlus uses a constant default (about 18 C), which understates the ground heat loss in a cold climate. If the weather file changes, these 12 values must be regenerated for the new site.
  Site:GroundTemperature:FCfactorMethod,9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5;

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    3.236610,                !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38 (Chicago 5A, new construction): window overall U = 0.57 Btu/h-ft2-F = 3.237 W/m2K; IDF 3.2366 W/m2K = 0.570 Btu (MATCH)
    0.39,                    !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39 (Chicago 5A, new construction): SHGC = 0.39; IDF 0.39 (MATCH)
    ;                    !- Visible Transmittance  Left blank on purpose: the visible transmittance is not in the xlsx or the PDF; EnergyPlus then calculates it from U and SHGC. The prototype had 0.39 (it set the visible transmittance equal to its SHGC). Kept: no value

! Source for Construction "NonresWindow_U_0.5700_SHGC_0.39": NREL PDF Tables 24 and 25 (Chicago 5A, new construction): window U = 0.57 Btu/h-ft2-F, SHGC = 0.39; the glazing system of this construction has U = 0.570 Btu and SHGC = 0.39 (U MATCH, SHGC MATCH).
  Construction,
    NonresWindow_U_0.5700_SHGC_0.39,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,!- Name
    3.236610,                !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38 (Chicago 5A, new construction): window overall U = 0.57 Btu/h-ft2-F = 3.237 W/m2K; IDF 3.2366 W/m2K = 0.570 Btu (MATCH)
    0.39,                    !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39 (Chicago 5A, new construction): SHGC = 0.39; IDF 0.39 (MATCH)
    ;                    !- Visible Transmittance  Left blank on purpose: the visible transmittance is not in the xlsx or the PDF; EnergyPlus then calculates it from U and SHGC. The prototype had 0.39 (it set the visible transmittance equal to its SHGC). Kept: no value

! Source for Construction "ResWindow_U_0.5700_SHGC_0.39": NREL PDF Tables 24 and 25 (Chicago 5A, new construction): window U = 0.57 Btu/h-ft2-F, SHGC = 0.39; the glazing system of this construction has U = 0.570 Btu and SHGC = 0.39 (U MATCH, SHGC MATCH).
  Construction,
    ResWindow_U_0.5700_SHGC_0.39,  !- Name
    Res Window Glazing Layer;!- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Source for ScheduleTypeLimits (all 5 objects of this class): not in the documents. Kept: prototype values.
! Source for ScheduleTypeLimits "On/Off": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (0 to 1, discrete) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. For schedules whose values are 0 (off) or 1 (on).
  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

! Source for ScheduleTypeLimits "Fraction": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (0 to 1, continuous) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. For schedules whose values are fractions of a design level (between 0 and 1).
  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

! Source for ScheduleTypeLimits "Temperature": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (-100 to 100, continuous) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. Generic range for temperature schedules (the set points); the EnergyPlus example files use -60 to 200 C; why these numbers is not documented, it is a wide range that no real temperature leaves.
  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

! Source for ScheduleTypeLimits "Any Number": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (no limits) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. No limits: any number is accepted.
  ScheduleTypeLimits,
    Any Number;              !- Name

! Source for ScheduleTypeLimits "Control Type": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (0 to 4, discrete) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. Limits of the thermostat control type schedule of ZoneControl:Thermostat: the schedule value is a code, 0 = uncontrolled, 1 = single heating set point, 2 = single cooling set point, 3 = single heating / cooling set point, 4 = dual set point with dead band (heating and cooling); so the range is 0 to 4 and the type is discrete (whole numbers). The code meanings are those of the EnergyPlus input rules as understood here, not checked against the Input Output Reference.
  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

! Unused objects of the prototype removed (not in the xlsx or the NREL PDF; no other object named them): 23 Schedule:Compact (CLGSETP_OFF_SCH_No_Optimum, CLGSETP_OFF_SCH_Yes_Optimum, CLGSETP_OFF_SCH_Yes_Optimum_Original, CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP, CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB, CLGSETP_OFF_SCH_Yes_Optimum_w_SB, COMPACT HVAC-ALWAYS 0, COMPACT HVAC-ALWAYS 1, COMPACT HVAC-ALWAYS 4, ELEV_LIGHT_FAN_SCH_ADD_DF, Exterior_Ltg_Sch, HTGSETP_OFF_SCH_Yes_Optimum, HTGSETP_OFF_SCH_Yes_Optimum_Original, HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP, HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB, HTGSETP_OFF_SCH_Yes_Optimum_w_SB, INF_COR_SCH, INF_OFF_SCH, OCC_OFF_SCH, PLANTCOOLINGONSCHED, PLANTHEATINGONSCHED, SHWSys1 Water Heater Ambient Temperature Schedule, SupplyFan_w_SB_Sch); 1 ScheduleTypeLimits (COMPACT HVAC Any Number).
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Source for Schedule:Compact "OCC_APT_SCH_STAY_HOME_FAMILY": xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.85,        !- Field 5  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.25,       !- Field 9  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.3,        !- Field 11  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.52,       !- Field 13  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.87,       !- Field 15  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 17  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "OCC_APT_SCH_CORRIDOR": xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_CORRIDOR,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.85,        !- Field 5  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.25,       !- Field 9  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.3,        !- Field 11  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.52,       !- Field 13  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.87,       !- Field 15  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 17  Source: xlsx Schedule Summary row 725/726/727 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "OCC_APT_SCH_WORKING_FAMILY": xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_WORKING_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1.0,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.0,        !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekday,            !- Field 8
    Until: 8:00,1.0,         !- Field 9  Source: xlsx Schedule Summary row 728 (Mon - Fri), hours up to this time.
    Until: 18:00,0.0,        !- Field 11  Source: xlsx Schedule Summary row 728 (Mon - Fri), hours up to this time.
    Until: 24:00,1.0,        !- Field 13  Source: xlsx Schedule Summary row 728 (Mon - Fri), hours up to this time.
    For: Weekend AllOtherDays, !- Field 15
    Until: 11:00,1.0,        !- Field 16  Source: xlsx Schedule Summary row 728/729/730 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.5,        !- Field 18  Source: xlsx Schedule Summary row 728/729/730 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.0,        !- Field 20  Source: xlsx Schedule Summary row 728/729/730 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 22  Source: xlsx Schedule Summary row 728/729/730 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "OCC_OFF_w_SB_SCH": xlsx Schedule Summary 'Occupants' (Office) rows 731/732/733; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 02:00,0,          !- Field 5  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 03:00,0,          !- Field 7  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 04:00,0,          !- Field 9  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 05:00,0,          !- Field 11  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 06:00,0,          !- Field 13  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 07:00,0,          !- Field 15  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 08:00,0,          !- Field 17  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 09:00,1,          !- Field 19  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 10:00,1,          !- Field 21  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 11:00,1,          !- Field 23  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 12:00,1,          !- Field 25  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 13:00,0,          !- Field 27  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 14:00,1,          !- Field 29  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 15:00,0,          !- Field 31  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 16:00,1,          !- Field 33  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 17:00,1,          !- Field 35  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 18:00,0,          !- Field 37  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 19:00,0,          !- Field 39  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 20:00,0,          !- Field 41  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 21:00,0,          !- Field 43  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 22:00,0,          !- Field 45  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 23:00,0,          !- Field 47  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    Until: 24:00,0,          !- Field 49  Source: xlsx Schedule Summary row 731 (Mon - Fri), hours up to this time.
    For: AllOtherDays,       !- Field 51
    Until: 01:00,0,          !- Field 52  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 02:00,0,          !- Field 54  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 03:00,0,          !- Field 56  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 04:00,0,          !- Field 58  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,0,          !- Field 60  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,0,          !- Field 62  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,0,          !- Field 64  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,0,          !- Field 66  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,0,          !- Field 68  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0,          !- Field 70  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,0,          !- Field 72  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,0,          !- Field 74  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,0,          !- Field 76  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,0,          !- Field 78  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0,          !- Field 80  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0,          !- Field 82  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0,          !- Field 84  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0,          !- Field 86  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0,          !- Field 88  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,0,          !- Field 90  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0,          !- Field 92  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0,          !- Field 94  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0,          !- Field 96  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0;          !- Field 98  Source: xlsx Schedule Summary row 731/732/733 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_office": xlsx Schedule Summary 'Lighting' (Office) rows 737/738/739; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_office,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 8:00,0.18,        !- Field 9  Source: xlsx Schedule Summary row 737 (Mon - Fri), hours up to this time.
    Until: 12:00,0.9,        !- Field 11  Source: xlsx Schedule Summary row 737 (Mon - Fri), hours up to this time.
    Until: 13:00,0.8,        !- Field 13  Source: xlsx Schedule Summary row 737 (Mon - Fri), hours up to this time.
    Until: 17:00,0.9,        !- Field 15  Source: xlsx Schedule Summary row 737 (Mon - Fri), hours up to this time.
    Until: 24:00,0.18,       !- Field 17  Source: xlsx Schedule Summary row 737 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 19
    Until: 24:00,0.18,       !- Field 20  Source: xlsx Schedule Summary row 738 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0.18;       !- Field 23  Source: xlsx Schedule Summary row 737/738/739 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_corridor": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 24:00,1,          !- Field 9  Source: xlsx Schedule Summary row 740 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 11
    Until: 24:00,1,          !- Field 12  Source: xlsx Schedule Summary row 741 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 14
    Until: 24:00,1;          !- Field 15  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_apartment_hardwired": xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_apartment_hardwired,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 4:00,0.01132,     !- Field 9  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 5:00,0.03395,     !- Field 11  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 6:00,0.07355,     !- Field 13  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 7:00,0.07921,     !- Field 15  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 8:00,0.07355,     !- Field 17  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 9:00,0.03395,     !- Field 19  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 15:00,0.02263,    !- Field 21  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 16:00,0.03961,    !- Field 23  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 17:00,0.07921,    !- Field 25  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 18:00,0.11316,    !- Field 27  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 19:00,0.15277,    !- Field 29  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 21:00,0.18106,    !- Field 31  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 22:00,0.12448,    !- Field 33  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 23:00,0.0679,     !- Field 35  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 24:00,0.02829,    !- Field 37  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 39
    Until: 4:00,0.01132,     !- Field 40  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 5:00,0.03395,     !- Field 42  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 6:00,0.07355,     !- Field 44  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 7:00,0.07921,     !- Field 46  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 8:00,0.07355,     !- Field 48  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 9:00,0.03395,     !- Field 50  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 15:00,0.02263,    !- Field 52  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 16:00,0.03961,    !- Field 54  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 17:00,0.07921,    !- Field 56  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 18:00,0.11316,    !- Field 58  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 19:00,0.15277,    !- Field 60  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 21:00,0.18106,    !- Field 62  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 22:00,0.12448,    !- Field 64  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 23:00,0.0679,     !- Field 66  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 24:00,0.02829,    !- Field 68  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 70
    Until: 4:00,0.01132,     !- Field 71  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.03395,     !- Field 73  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.07355,     !- Field 75  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.07921,     !- Field 77  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.07355,     !- Field 79  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.03395,     !- Field 81  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.02263,    !- Field 83  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.03961,    !- Field 85  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.07921,    !- Field 87  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.11316,    !- Field 89  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.15277,    !- Field 91  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.18106,    !- Field 93  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.12448,    !- Field 95  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.0679,     !- Field 97  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.02829;    !- Field 99  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_apartment_plugin": xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_apartment_plugin,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 4:00,0.01132,     !- Field 9  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 5:00,0.03395,     !- Field 11  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 6:00,0.07355,     !- Field 13  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 7:00,0.07921,     !- Field 15  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 8:00,0.07355,     !- Field 17  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 9:00,0.03395,     !- Field 19  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 15:00,0.02263,    !- Field 21  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 16:00,0.03961,    !- Field 23  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 17:00,0.07921,    !- Field 25  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 18:00,0.11316,    !- Field 27  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 19:00,0.15277,    !- Field 29  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 21:00,0.18106,    !- Field 31  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 22:00,0.12448,    !- Field 33  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 23:00,0.0679,     !- Field 35  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    Until: 24:00,0.02829,    !- Field 37  Source: xlsx Schedule Summary row 734 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 39
    Until: 4:00,0.01132,     !- Field 40  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 5:00,0.03395,     !- Field 42  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 6:00,0.07355,     !- Field 44  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 7:00,0.07921,     !- Field 46  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 8:00,0.07355,     !- Field 48  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 9:00,0.03395,     !- Field 50  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 15:00,0.02263,    !- Field 52  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 16:00,0.03961,    !- Field 54  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 17:00,0.07921,    !- Field 56  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 18:00,0.11316,    !- Field 58  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 19:00,0.15277,    !- Field 60  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 21:00,0.18106,    !- Field 62  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 22:00,0.12448,    !- Field 64  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 23:00,0.0679,     !- Field 66  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    Until: 24:00,0.02829,    !- Field 68  Source: xlsx Schedule Summary row 735 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 70
    Until: 4:00,0.01132,     !- Field 71  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.03395,     !- Field 73  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.07355,     !- Field 75  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.07921,     !- Field 77  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.07355,     !- Field 79  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.03395,     !- Field 81  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.02263,    !- Field 83  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.03961,    !- Field 85  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.07921,    !- Field 87  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.11316,    !- Field 89  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.15277,    !- Field 91  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.18106,    !- Field 93  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.12448,    !- Field 95  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.0679,     !- Field 97  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.02829;    !- Field 99  Source: xlsx Schedule Summary row 734/735/736 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "EQP_APT_SCH": xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 2:00,0.41,        !- Field 5  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 3:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.38,        !- Field 9  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.43,        !- Field 11  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.54,        !- Field 13  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.65,        !- Field 15  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.66,        !- Field 17  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0.67,       !- Field 19  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,0.69,       !- Field 21  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,0.70,       !- Field 23  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,0.69,       !- Field 25  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,0.66,       !- Field 27  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.65,       !- Field 29  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.68,       !- Field 31  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.80,       !- Field 33  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,1.0,        !- Field 35  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,0.93,       !- Field 37  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.89,       !- Field 39  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.85,       !- Field 41  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.71,       !- Field 43  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.58;       !- Field 45  Source: xlsx Schedule Summary row 743/744/745 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "EQP_OFF_SCH": xlsx Schedule Summary 'Electric Equipment' (Office) rows 746/747/748; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.33,        !- Field 3  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 8:00,0.5,         !- Field 5  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 12:00,1,          !- Field 7  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 13:00,0.94,       !- Field 9  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 17:00,1,          !- Field 11  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 18:00,0.5,        !- Field 13  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    Until: 24:00,0.33,       !- Field 15  Source: xlsx Schedule Summary row 746 (Mon - Fri), hours up to this time.
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.33;       !- Field 18  Source: xlsx Schedule Summary row 746/747/748 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INF_APT_SCH": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INFIL_Door_Opening_SCH": not in the xlsx Schedule Summary. Used only by the entrance door infiltration objects (ZoneInfiltration:DesignFlowRate named ... Door Infiltration); their flow rate is in the xlsx (raw_data column T, Infiltration Through Entrances) but the xlsx gives no schedule for it. The value is the fraction of that flow: 1.0 in the two peak hours (7:00-8:00 and 17:00-18:00), 0.144 in the other hours of use (6:00-22:00), 0 at night; the same every day of the week. The same values 1.0 and 0.144 are used in all the prototypes; why 0.144 (the non-peak flow is 14.4 % of the peak flow) is not documented. Kept: prototype value.
  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144,      !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.144,      !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.144,      !- Field 13
    Until: 24:00,0.0;        !- Field 15

! Source for Schedule:Compact "HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 767/768/769; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3  Source: xlsx Schedule Summary row 767/768/769 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 761/762/763; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 9:00,24.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 18:00,27.1777777777778, !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,24.4,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,24.4;       !- Field 10  Source: xlsx Schedule Summary row 761/762/763 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "S HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 767/768/769; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 9:00,21.7,        !- Field 3  Source: xlsx Schedule Summary row 767 (Mon - Fri), hours up to this time.
    Until: 17:00,21.7,       !- Field 5  Source: xlsx Schedule Summary row 767 (Mon - Fri), hours up to this time.
    Until: 24:00,21.7,       !- Field 7  Source: xlsx Schedule Summary row 767 (Mon - Fri), hours up to this time.
    For: Weekend AllOtherDays, !- Field 9
    UNTIL: 24:00,21.7;       !- Field 10  Source: xlsx Schedule Summary row 767/768/769 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "S CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 761/762/763; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 9:00,24.4,        !- Field 3  Source: xlsx Schedule Summary row 761 (Mon - Fri), hours up to this time.
    Until: 17:00,24.4,       !- Field 5  Source: xlsx Schedule Summary row 761 (Mon - Fri), hours up to this time.
    Until: 24:00,24.4,       !- Field 7  Source: xlsx Schedule Summary row 761 (Mon - Fri), hours up to this time.
    For: Weekend AllOtherDays, !- Field 9
    UNTIL: 24:00,24.4;       !- Field 10  Source: xlsx Schedule Summary row 761/762/763 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "N HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 767/768/769; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3  Source: xlsx Schedule Summary row 767/768/769 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "N CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 761/762/763; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 9:00,24.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 18:00,27.1777777777778, !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,24.4,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,24.4;       !- Field 10  Source: xlsx Schedule Summary row 761/762/763 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_DESIGN_OFF_SCH": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

! Source for Schedule:Compact "CLGSETP_DESIGN_OFF_SCH": xlsx Schedule Summary 'Cooling Set Point' (Office) rows 764/765/766; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,29.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,26.7,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL:17:00,23.9,        !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,26.7,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,29.4,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 13
    UNTIL: 24:00,23.9;       !- Field 14  Source: xlsx Schedule Summary row 764/765/766 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_OFF_SCH_No_Optimum": xlsx Schedule Summary 'Heating Set Point' (Office) rows 770/771/772; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,15.6,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,18.3,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL:17:00,21.1,        !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,18.3,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,15.6,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14  Source: xlsx Schedule Summary row 770 (Mon - Fri), hours up to this time.
    UNTIL: 8:00,21.1,        !- Field 16  Source: xlsx Schedule Summary row 770 (Mon - Fri), hours up to this time.
    UNTIL:17:00,21.1,        !- Field 18  Source: xlsx Schedule Summary row 770 (Mon - Fri), hours up to this time.
    UNTIL: 18:00,18.3,       !- Field 20  Source: xlsx Schedule Summary row 770 (Mon - Fri), hours up to this time.
    UNTIL: 24:00,15.6,       !- Field 22  Source: xlsx Schedule Summary row 770 (Mon - Fri), hours up to this time.
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25  Source: xlsx Schedule Summary row 770/771/772 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_OFF_SCH_No_Setback": xlsx Schedule Summary 'Cooling Set Point' (Office) rows 764/765/766; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,29.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,26.7,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL:17:00,23.9,        !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,26.7,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,29.4,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14  Source: xlsx Schedule Summary row 764 (Mon - Fri), hours up to this time.
    UNTIL: 8:00,23.9,        !- Field 16  Source: xlsx Schedule Summary row 764 (Mon - Fri), hours up to this time.
    UNTIL:17:00,23.9,        !- Field 18  Source: xlsx Schedule Summary row 764 (Mon - Fri), hours up to this time.
    UNTIL: 18:00,23.9,       !- Field 20  Source: xlsx Schedule Summary row 764 (Mon - Fri), hours up to this time.
    UNTIL: 24:00,23.9,       !- Field 22  Source: xlsx Schedule Summary row 764 (Mon - Fri), hours up to this time.
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25  Source: xlsx Schedule Summary row 764/765/766 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Activity Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

! Source for Schedule:Compact "All Off": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Source for Schedule:Compact "All On": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "AllOn_Except_DD": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: AllOtherDays,       !- Field 8
    Until: 24:00,1;          !- Field 9  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Exterior_Lgt_ALWAYS_ON": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ALWAYS_ON": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ZONE CONTROL TYPE SCHED": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 8
    Until: 24:00,4;          !- Field 9

! Source for Schedule:Compact "SHWSys1-Loop-Temp-Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Source for Schedule:Compact "SHWSys1 Water Heater Setpoint Temperature Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "SHW TARGET TEMP SCHED": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "SHW SUPPLY TEMP SCHED": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Source for Schedule:Compact "SHW Latent fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

! Source for Schedule:Compact "SHW Sensible fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! Source for Schedule:Compact "PlantOnSched": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Ambient Temp Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

! Source for Schedule:Compact "APT_DHW_SCH": xlsx Schedule Summary 'SWH' (All) rows 752/753/754; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 2:00,0.04,        !- Field 5  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 3:00,0.01,        !- Field 7  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 4:00,0.01,        !- Field 9  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 5:00,0.04,        !- Field 11  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 6:00,0.27,        !- Field 13  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 7:00,0.94,        !- Field 15  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 8:00,1.00,        !- Field 17  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 9:00,0.96,        !- Field 19  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 10:00,0.84,       !- Field 21  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 11:00,0.76,       !- Field 23  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 12:00,0.61,       !- Field 25  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 13:00,0.53,       !- Field 27  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 14:00,0.47,       !- Field 29  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 15:00,0.41,       !- Field 31  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 16:00,0.47,       !- Field 33  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 17:00,0.55,       !- Field 35  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 18:00,0.73,       !- Field 37  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 19:00,0.86,       !- Field 39  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 20:00,0.82,       !- Field 41  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 21:00,0.75,       !- Field 43  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 22:00,0.61,       !- Field 45  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 23:00,0.53,       !- Field 47  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 24:00,0.29;       !- Field 49  Source: xlsx Schedule Summary row 752/753/754 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "SupplyFanSch": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "PLANT LOOP HIGH TEMP SCHEDULE": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,30;         !- Field 3

! Source for Schedule:Compact "PLANT LOOP LOW TEMP SCHEDULE": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Source for Schedule:Compact "BLDG_ELEVATORS": xlsx Schedule Summary 'Elevator' (All) rows 755/756/757; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.12,       !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: SummerDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.5,        !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.12,       !- Field 9  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,0.12,       !- Field 11  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,0.20,       !- Field 13  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,0.40,       !- Field 15  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,0.50,       !- Field 17  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0.35,       !- Field 19  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.15,       !- Field 21  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.35,       !- Field 23  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.50,       !- Field 25  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.40,       !- Field 27  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.30,       !- Field 29  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.20,       !- Field 31  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.12;       !- Field 33  Source: xlsx Schedule Summary row 755/756/757 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ELEV_LIGHT_FAN_SCH_24_7": xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 740/741/742 (Mon - Fri/Sat/Sun), hours up to this time.

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! Source for GlobalGeometryRules (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System   Default: the value equals the EnergyPlus default of this optional field.

  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor SWA (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall SWA, g WWall SWA): 11.5818 + 7.6196 = 19.201400 m.

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000001,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor NWA (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall NWA, g WWall NWA): 11.5818 + 7.6196 = 19.201400 m.

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor SEA (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall SEA, g EWall SEA): 11.5818 + 7.6196 = 19.201400 m.

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor NEA (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    19.201400000000003;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall NEA, g EWall NEA): 11.5818 + 7.6196 = 19.201400 m.

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor N1A (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    11.5818;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall N1A): 11.5818 = 11.581800 m.

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor N2A (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    11.581800000000001;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall N2A): 11.5818 = 11.581800 m.

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor S1A (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    11.5818;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall S1A): 11.5818 = 11.581800 m.

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor S2A (88.248683 m2 = 949.901 ft2 from the vertex coordinates).
    11.581800000000001;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall S2A): 11.5818 = 11.581800 m.

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,         !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    77.65845299,             !- Area {m2}  Source: = the area of the floor polygon of the surface g Floor C (77.658453 m2 = 835.909 ft2 from the vertex coordinates).
    3.352599999999999;       !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g WWall C, g EWall C): 1.6763 + 1.6763 = 3.352600 m.

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Source for Zone "G SW Apartment": xlsx raw_data row 2: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G SW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q495 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G SW Apartment,          !- Name  Source: xlsx raw_data!E2 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G2 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G NW Apartment": xlsx raw_data row 3: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G NW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q496 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G NW Apartment,          !- Name  Source: xlsx raw_data!E3 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.2959,                  !- Y Origin {m}
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G3 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "Office": xlsx raw_data row 4: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP OFFICE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q497 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (4.75 people in the 949.9 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2.
  Zone,
    Office,                  !- Name  Source: xlsx raw_data!E4 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G4 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G NE Apartment": xlsx raw_data row 5: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G NE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q498 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G NE Apartment,          !- Name  Source: xlsx raw_data!E5 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G5 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G N1 Apartment": xlsx raw_data row 6: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G N1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q499 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G N1 Apartment,          !- Name  Source: xlsx raw_data!E6 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G6 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G N2 Apartment": xlsx raw_data row 7: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G N2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q500 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G N2 Apartment,          !- Name  Source: xlsx raw_data!E7 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G7 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G S1 Apartment": xlsx raw_data row 8: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G S1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q501 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G S1 Apartment,          !- Name  Source: xlsx raw_data!E8 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G8 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G S2 Apartment": xlsx raw_data row 9: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP G S2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q502 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G S2 Apartment,          !- Name  Source: xlsx raw_data!E9 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G9 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G Corridor": xlsx raw_data row 10: Area 77.66 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 4.47 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    G Corridor,              !- Name  Source: xlsx raw_data!E10 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.6196,                  !- Y Origin {m}
    0,                  !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G10 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M SW Apartment": xlsx raw_data row 11: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M SW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q504 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M SW Apartment,          !- Name  Source: xlsx raw_data!E11 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G11 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M NW Apartment": xlsx raw_data row 12: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M NW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q505 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M NW Apartment,          !- Name  Source: xlsx raw_data!E12 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G12 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M SE Apartment": xlsx raw_data row 13: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M SE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q506 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M SE Apartment,          !- Name  Source: xlsx raw_data!E13 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G13 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M NE Apartment": xlsx raw_data row 14: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M NE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q507 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M NE Apartment,          !- Name  Source: xlsx raw_data!E14 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G14 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M N1 Apartment": xlsx raw_data row 15: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M N1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q508 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M N1 Apartment,          !- Name  Source: xlsx raw_data!E15 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G15 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M N2 Apartment": xlsx raw_data row 16: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M N2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q509 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M N2 Apartment,          !- Name  Source: xlsx raw_data!E16 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G16 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M S1 Apartment": xlsx raw_data row 17: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M S1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q510 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M S1 Apartment,          !- Name  Source: xlsx raw_data!E17 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G17 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M S2 Apartment": xlsx raw_data row 18: Area 88.25 m2 (F), Multipliers 8 (G), Conditioned Yes (H), HVAC System Name AIRLOOP M S2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q511 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M S2 Apartment,          !- Name  Source: xlsx raw_data!E18 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G18 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M Corridor": xlsx raw_data row 19: Area 77.66 m2 (F), Multipliers 8 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 2.23 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    M Corridor,              !- Name  Source: xlsx raw_data!E19 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G19 Multipliers = 8 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T SW Apartment": xlsx raw_data row 20: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T SW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q513 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T SW Apartment,          !- Name  Source: xlsx raw_data!E20 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G20 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T NW Apartment": xlsx raw_data row 21: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T NW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q514 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T NW Apartment,          !- Name  Source: xlsx raw_data!E21 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G21 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T SE Apartment": xlsx raw_data row 22: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T SE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q515 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T SE Apartment,          !- Name  Source: xlsx raw_data!E22 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G22 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T NE Apartment": xlsx raw_data row 23: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T NE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 17.56 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q516 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T NE Apartment,          !- Name  Source: xlsx raw_data!E23 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G23 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T N1 Apartment": xlsx raw_data row 24: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T N1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q517 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T N1 Apartment,          !- Name  Source: xlsx raw_data!E24 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G24 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T N2 Apartment": xlsx raw_data row 25: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T N2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q518 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T N2 Apartment,          !- Name  Source: xlsx raw_data!E25 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G25 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T S1 Apartment": xlsx raw_data row 26: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T S1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q519 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T S1 Apartment,          !- Name  Source: xlsx raw_data!E26 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G26 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T S2 Apartment": xlsx raw_data row 27: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name AIRLOOP T S2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 10.59 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q520 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T S2 Apartment,          !- Name  Source: xlsx raw_data!E27 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1637,                 !- X Origin {m}
    0,                  !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G27 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T Corridor": xlsx raw_data row 28: Area 77.66 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 2.23 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    T Corridor,              !- Name  Source: xlsx raw_data!E28 Thermal Zone.
    0,                  !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Multiplier  Source: xlsx raw_data!G28 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Floor Area {m2}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: ZONE LIST ===========

! Source for ZoneList (all 1 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
  ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE GROUP ===========

  ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    8;                       !- Zone List Multiplier  Source: xlsx raw_data!G11,12,13,14... Multipliers = 8 for the zones of the list (the middle floors).

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Source for BuildingSurface:Detailed (all 138 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
! Vertex formulas of the BuildingSurface:Detailed objects: the coordinates are relative to the origin of the zone of the surface (the Zone objects give the origins), X to the east, Y to the north, Z up. Every coordinate is a length in feet x 0.3048 m/ft x k with k = 0.9999610 (fitted: it makes 4 of the 5 distinct non-zero wall coordinates a whole number of feet within 0.5 mm); coordinates that are not a whole number of feet are written as feet with 4 decimals and marked (position). The NREL PDF has no High-rise Apartment; the exterior walls of the IDF span X = 0.00 to 151.99 ft, Y = 0.00 to 55.50 ft, Z = 0.00 to 100.00 ft (zone origin + coordinate). The prototype generator and the origin offsets are not in the documents.
  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676300,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,1.676300,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619600,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    0,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581800,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    11.581800,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581800,7.619600,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 0 (zone origin).
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 25 ft x 0.3048 x k = 7.61960; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0,3.047800,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 10 ft x 0.3048 x k = 3.04780.
    0,0,3.047800;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04780.

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676300,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,1.676300,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.5 ft x 0.3048 x k = 1.67630; Z = 0 (zone origin).
    46.327300,0,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Source for FenestrationSurface:Detailed (all 42 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
! Vertex formulas of the FenestrationSurface:Detailed objects (and of the shading objects): same frame and same rule as for the walls; the sizes and positions of windows and doors are not given in the xlsx or the PDF (only the window glass area per zone is, xlsx raw_data column K), so they are written as they are in the prototype.
  FenestrationSurface:Detailed,
    GWindow1,                !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow8,                !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow1,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow8,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow1,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 4.75 ft x 0.3048 x k = 1.44760; Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 33.2473 ft x 0.3048 x k = 10.13338 (position); Y = 0 (zone origin); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 6.5 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 2.5778 ft x 0.3048 x k = 0.78568 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 10.5 m (metric dimension of the prototype); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 5.9524 ft x 0.3048 x k = 1.81422 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow8,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    T EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 1.1 m (metric dimension of the prototype); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 3.1297 ft x 0.3048 x k = 0.95390 (position).
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 22.3576 ft x 0.3048 x k = 6.81432 (position); Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    0,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).

  FenestrationSurface:Detailed,
    ENTRANCE DOOR,           !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327300,0.050800,2.133500,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0.1667 ft x 0.3048 x k = 0.05080 (position); Z = 7 ft x 0.3048 x k = 2.13350.
