    46.327300,0.050800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 0.1667 ft x 0.3048 x k = 0.05080 (position); Z = 0 (zone origin).
    46.327300,1.625500,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.3332 ft x 0.3048 x k = 1.62550 (position); Z = 0 (zone origin).
    46.327300,1.625500,2.133500;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32730; Y = 5.3332 ft x 0.3048 x k = 1.62550 (position); Z = 7 ft x 0.3048 x k = 2.13350.

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! Source for InternalMass (all 24 objects of this class): not in the documents. Kept: prototype values.
  InternalMass,
    G SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    Office_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    M SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    T SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    G SW Apartment People,   !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M2 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NW Apartment People,   !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M3 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Office) rows 731/732/733.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M4 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NE Apartment People,   !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M5 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N1 Apartment People,   !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M6 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N2 Apartment People,   !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M7 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S1 Apartment People,   !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M8 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S2 Apartment People,   !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M9 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SW Apartment People,   !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M11 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NW Apartment People,   !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M12 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SE Apartment People,   !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M13 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NE Apartment People,   !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M14 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N1 Apartment People,   !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M15 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N2 Apartment People,   !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M16 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S1 Apartment People,   !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M17 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S2 Apartment People,   !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M18 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SW Apartment People,   !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M20 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NW Apartment People,   !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M21 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SE Apartment People,   !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M22 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NE Apartment People,   !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M23 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N1 Apartment People,   !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M24 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N2 Apartment People,   !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M25 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S1 Apartment People,   !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M26 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S2 Apartment People,   !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 728/729/730.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5000,                  !- Number of People  Source: xlsx raw_data!M27 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G Corridor People,       !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.18,                    !- Number of People  Source: xlsx raw_data!M10 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M Corridor People,       !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.18,                    !- Number of People  Source: xlsx raw_data!M19 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T Corridor People,       !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 725/726/727.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.18,                    !- Number of People  Source: xlsx raw_data!M28 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    G SW Apartment_Lights_hardwired,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L2 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G NW Apartment_Lights_hardwired,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L3 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Office_Lights_hardwired, !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Office) rows 737/738/739.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L4 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G NE Apartment_Lights_hardwired,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L5 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G N1 Apartment_Lights_hardwired,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L6 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G N2 Apartment_Lights_hardwired,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L7 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G S1 Apartment_Lights_hardwired,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L8 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G S2 Apartment_Lights_hardwired,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L9 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G Corridor_Lights_hardwired,  !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.65105,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L10 Lighting Power Density = 5.651 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M SW Apartment_Lights_hardwired,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L11 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M NW Apartment_Lights_hardwired,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L12 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M SE Apartment_Lights_hardwired,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L13 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M NE Apartment_Lights_hardwired,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L14 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M N1 Apartment_Lights_hardwired,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L15 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M N2 Apartment_Lights_hardwired,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L16 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M S1 Apartment_Lights_hardwired,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L17 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M S2 Apartment_Lights_hardwired,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L18 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M Corridor_Lights_hardwired,  !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.65105,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L19 Lighting Power Density = 5.651 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T SW Apartment_Lights_hardwired,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L20 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T NW Apartment_Lights_hardwired,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L21 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T SE Apartment_Lights_hardwired,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L22 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T NE Apartment_Lights_hardwired,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L23 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T N1 Apartment_Lights_hardwired,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L24 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T N2 Apartment_Lights_hardwired,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L25 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T S1 Apartment_Lights_hardwired,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L26 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T S2 Apartment_Lights_hardwired,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.46877,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L27 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T Corridor_Lights_hardwired,  !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.65105,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L28 Lighting Power Density = 5.651 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G SW Apartment_Lights_plugin,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L2 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G NW Apartment_Lights_plugin,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L3 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G NE Apartment_Lights_plugin,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L5 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G N1 Apartment_Lights_plugin,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L6 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G N2 Apartment_Lights_plugin,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L7 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G S1 Apartment_Lights_plugin,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L8 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    G S2 Apartment_Lights_plugin,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L9 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M SW Apartment_Lights_plugin,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L11 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M NW Apartment_Lights_plugin,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L12 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M SE Apartment_Lights_plugin,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L13 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M NE Apartment_Lights_plugin,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L14 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M N1 Apartment_Lights_plugin,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L15 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M N2 Apartment_Lights_plugin,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L16 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M S1 Apartment_Lights_plugin,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L17 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    M S2 Apartment_Lights_plugin,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L18 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T SW Apartment_Lights_plugin,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L20 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T NW Apartment_Lights_plugin,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L21 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T SE Apartment_Lights_plugin,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L22 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T NE Apartment_Lights_plugin,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L23 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T N1 Apartment_Lights_plugin,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L24 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T N2 Apartment_Lights_plugin,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L25 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T S1 Apartment_Lights_plugin,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L26 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    T S2 Apartment_Lights_plugin,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Apartment) rows 734/735/736.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L27 Lighting Power Density = 17.4375 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    G SW Apartment_Plug_GSW_Equip,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N2 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NW Apartment_Plug_GNW_Equip,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N3 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Office_Plug_Office_Equip,!- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    EQP_OFF_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Office) rows 746/747/748.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N4 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NE Apartment_Plug_GNE_Equip,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N5 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N1 Apartment_Plug_GN1_Equip,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N6 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N2 Apartment_Plug_GN2_Equip,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N7 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S1 Apartment_Plug_GS1_Equip,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N8 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S2 Apartment_Plug_GS2_Equip,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N9 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SW Apartment_Plug_MSW_Equip,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N11 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M NW Apartment_Plug_MNW_Equip,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N12 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SE Apartment_Plug_MSE_Equip,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N13 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M NE Apartment_Plug_MNE_Equip,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N14 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M N1 Apartment_Plug_MN1_Equip,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N15 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M N2 Apartment_Plug_MN2_Equip,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N16 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M S1 Apartment_Plug_MS1_Equip,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N17 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M S2 Apartment_Plug_MS2_Equip,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N18 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T SW Apartment_Plug_TSW_Equip,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N20 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T NW Apartment_Plug_TNW_Equip,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N21 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T SE Apartment_Plug_TSE_Equip,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N22 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T NE Apartment_Plug_TNE_Equip,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N23 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T N1 Apartment_Plug_TN1_Equip,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N24 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T N2 Apartment_Plug_TN2_Equip,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N25 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T S1 Apartment_Plug_TS1_Equip,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N26 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T S2 Apartment_Plug_TS2_Equip,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 743/744/745.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N27 Plug and Process = 6.67 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T Corridor_Elevators_Equip,  !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name  Source: xlsx Schedule Summary 'Elevator' (All) rows 755/756/757.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    17212.05,                !- Design Level {W}  Source: xlsx raw_data!N28 Plug and Process = 223.7239 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    0.9500,                  !- Fraction Lost
    ElevatorLift;            !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name  Kept: prototype schedule of the elevator lights and fan (1 in every hour). The xlsx gives no schedule for this load (its only elevator schedule is `Elevator`, used by the elevator motor object); the values equal the xlsx Lighting (corridor) and HVAC schedules, but those are not stated for this load.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    162,                     !- Design Level {W}  Source: xlsx raw_data!N28 Plug and Process = 223.7239 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    0.9500,                  !- Fraction Lost
    ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!!  Version,22.1;
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    G SW Apartment_Infiltration,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R2 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G NW Apartment_Infiltration,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R3 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,     !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R4 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G NE Apartment_Infiltration,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R5 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G N1 Apartment_Infiltration,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R6 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G N2 Apartment_Infiltration,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R7 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G S1 Apartment_Infiltration,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R8 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G S2 Apartment_Infiltration,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R9 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    G Corridor_Infiltration, !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R10 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,           !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.523916863,             !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T10 Infiltration Through Entrances = 1.523916863 m3/s.
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Velocity Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.0;                     !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M SW Apartment_Infiltration,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R11 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M NW Apartment_Infiltration,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R12 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M SE Apartment_Infiltration,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R13 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M NE Apartment_Infiltration,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R14 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M N1 Apartment_Infiltration,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R15 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M N2 Apartment_Infiltration,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R16 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M S1 Apartment_Infiltration,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R17 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M S2 Apartment_Infiltration,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R18 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    M Corridor_Infiltration, !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R19 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T SW Apartment_Infiltration,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R20 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T NW Apartment_Infiltration,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R21 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T SE Apartment_Infiltration,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R22 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T NE Apartment_Infiltration,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R23 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T N1 Apartment_Infiltration,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R24 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T N2 Apartment_Infiltration,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R25 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T S1 Apartment_Infiltration,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R26 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T S2 Apartment_Infiltration,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R27 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    T Corridor_Infiltration, !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridor) rows 740/741/742; Schedule Summary 'HVAC' (All) rows 749/750/751; Schedule Summary 'Infiltration' (All) rows 758/759/760.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R28 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! Source for Exterior:Lights (all 1 objects of this class): not in the documents. Kept: prototype values.
  Exterior:Lights,
    Facade Lighting,         !- Name
    Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    14605.1,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

! Source for Output:VariableDictionary (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

! Source for Output:Table:SummaryReports (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! Source for OutputControl:Table:Style (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! Source for OutputControl:ReportingTolerances (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

! Source for Output:Table:Monthly (all 9 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2004,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentHighRise,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!

! Source for EnergyManagementSystem:Sensor (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

! Source for EnergyManagementSystem:GlobalVariable (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

! Source for EnergyManagementSystem:Program (all 3 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;  !- Program Line 1

! Source for EnergyManagementSystem:ProgramCallingManager (all 3 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

! Source for EnergyManagementSystem:OutputVariable (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

! Source for Meter:Custom (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

! Source for Meter:CustomDecrement (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

! Source for ElectricLoadCenter:Transformer (all 1 objects of this class): not in the documents. Kept: prototype values.
  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    75000,                   !- Rated Capacity {VA}
    3,                       !- Phase   Default: the value equals the EnergyPlus default of this optional field.
    Aluminum,                !- Conductor Material   Default: the value equals the EnergyPlus default of this optional field.
    150,                     !- Full Load Temperature Rise {C}   Default: the value equals the EnergyPlus default of this optional field.
    0.1,                     !- Fraction of Eddy Current Losses   Default: the value equals the EnergyPlus default of this optional field.
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.966,                   !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    75,                      !- Reference Temperature for Nameplate Efficiency {C}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost   Default: the value equals the EnergyPlus default of this optional field.
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name

!-~~~~ Building_tmpl ~~~

! Source for Sizing:Parameters (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

! Source for Output:Diagnostics (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

! Source for OutdoorAir:Node (all 25 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}   Default: the value equals the EnergyPlus default of this optional field.

! Source for Curve:Bicubic (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,                !- Coefficient1 Constant
    0.022541,                !- Coefficient2 x
    -3.1E-15,                !- Coefficient3 x**2
    0.00904,                 !- Coefficient4 y
    -0.00029,                !- Coefficient5 y**2
    -0.00176,                !- Coefficient6 x*y
    -0.03203,                !- Coefficient7 x**3
    2.15E-06,                !- Coefficient8 y**3
    0.000827,                !- Coefficient9 x**2*y
    1.40464E-05,             !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X   Default: the value equals the EnergyPlus default of this optional field.
    Dimensionless,           !- Input Unit Type for Y   Default: the value equals the EnergyPlus default of this optional field.
    Dimensionless;           !- Output Unit Type   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ BldgTypeDep_tmpl ~~~

! Source for ThermostatSetpoint:SingleHeating (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,      !- Name
    HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

! Source for ThermostatSetpoint:SingleCooling (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,      !- Name
    CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

! Source for ThermostatSetpoint:DualSetpoint (all 3 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:DualSetpoint,
    S Apartment Dual SP Control,  !- Name
    S HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Apartment Dual SP Control,  !- Name
    N HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,      !- Name
    HTGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,      !- Name
    CLGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office Dual SP Control,  !- Name
    HTGSETP_OFF_SCH_No_Optimum,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_No_Setback;  !- Cooling Setpoint Temperature Schedule Name

! Source for DesignSpecification:ZoneAirDistribution (all 1 objects of this class): not in the documents. Kept: prototype values.
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

! Source for Curve:QuadLinear (all 4 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:QuadLinear,
    WSHP_CoolCapCurveTot,    !- Name
    -4.30266987344639,       !- Coefficient1 Constant
    7.18536990534372,        !- Coefficient2 w
    -2.23946714486189,       !- Coefficient3 x
    0.139995928440879,       !- Coefficient4 y
    0.102660179888915,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

! Source for Curve:QuintLinear (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:QuintLinear,
    WSHP_CoolCapCurveSens,   !- Name
    6.0019444814887,         !- Coefficient1 Constant
    22.6300677244073,        !- Coefficient2 v
    -26.7960783730934,       !- Coefficient3 w
    -1.72374720346819,       !- Coefficient4 x
    0.490644802367817,       !- Coefficient5 y
    0.0693119353468141,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_CoolPowerCurve,     !- Name
    -5.67775976415698,       !- Coefficient1 Constant
    0.438988156976704,       !- Coefficient2 w
    5.845277342193,          !- Coefficient3 x
    0.141605667000125,       !- Coefficient4 y
    -0.168727936032429,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatCapCurve,       !- Name
    0.237847462869254,       !- Coefficient1 Constant
    -3.35823796081626,       !- Coefficient2 w
    3.80640467406376,        !- Coefficient3 x
    0.179200417311554,       !- Coefficient4 y
    0.12860719846082,        !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatPowerCurve,     !- Name
    -3.79175529243238,       !- Coefficient1 Constant
    3.38799239505527,        !- Coefficient2 w
    1.5022612076303,         !- Coefficient3 x
    -0.177653510577989,      !- Coefficient4 y
    -0.103079864171839,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-~~~~ WSHP_tmpl ~~~

! Source for Sizing:Plant (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    30,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

! Source for ConnectorList (all 4 objects of this class): not in the documents. Kept: prototype values.
  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

! Source for Connector:Splitter (all 4 objects of this class): not in the documents. Kept: prototype values.
  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Central Boiler Branch,   !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

! Source for Connector:Mixer (all 4 objects of this class): not in the documents. Kept: prototype values.
  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

! Source for BranchList (all 28 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Central Boiler Branch,   !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

! Source for Branch (all 110 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    EvaporativeFluidCooler:SingleSpeed,  !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name

  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Outlet Branch 1 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Outlet Branch 2 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Outlet Branch 3 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Outlet Branch 4 Name
    WSHP Cooling Plant Branch Office,  !- Outlet Branch 5 Name
    WSHP Heating Plant Branch Office,  !- Outlet Branch 6 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Outlet Branch 7 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Outlet Branch 8 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Outlet Branch 9 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Outlet Branch 10 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Outlet Branch 11 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Outlet Branch 12 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Outlet Branch 13 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Outlet Branch 14 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Outlet Branch 15 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Outlet Branch 16 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Outlet Branch 17 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Outlet Branch 18 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Outlet Branch 19 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Outlet Branch 20 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Outlet Branch 21 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Outlet Branch 22 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Outlet Branch 23 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Outlet Branch 24 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Outlet Branch 25 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Outlet Branch 26 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Outlet Branch 27 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Outlet Branch 28 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Outlet Branch 29 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Outlet Branch 30 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Outlet Branch 31 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Outlet Branch 32 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Outlet Branch 33 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Outlet Branch 34 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Outlet Branch 35 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Outlet Branch 36 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Outlet Branch 37 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Outlet Branch 38 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Outlet Branch 39 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Outlet Branch 40 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Outlet Branch 41 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Outlet Branch 42 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Outlet Branch 43 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Outlet Branch 44 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Outlet Branch 45 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Outlet Branch 46 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Outlet Branch 47 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Outlet Branch 48 Name
    Plant Demand Bypass Branch;  !- Outlet Branch 49 Name

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Inlet Branch 1 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Inlet Branch 2 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Inlet Branch 3 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Inlet Branch 4 Name
    WSHP Cooling Plant Branch Office,  !- Inlet Branch 5 Name
    WSHP Heating Plant Branch Office,  !- Inlet Branch 6 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Inlet Branch 7 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Inlet Branch 8 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Inlet Branch 9 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Inlet Branch 10 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Inlet Branch 11 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Inlet Branch 12 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Inlet Branch 13 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Inlet Branch 14 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Inlet Branch 15 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Inlet Branch 16 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Inlet Branch 17 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Inlet Branch 18 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Inlet Branch 19 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Inlet Branch 20 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Inlet Branch 21 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Inlet Branch 22 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Inlet Branch 23 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Inlet Branch 24 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Inlet Branch 25 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Inlet Branch 26 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Inlet Branch 27 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Inlet Branch 28 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Inlet Branch 29 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Inlet Branch 30 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Inlet Branch 31 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Inlet Branch 32 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Inlet Branch 33 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Inlet Branch 34 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Inlet Branch 35 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Inlet Branch 36 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Inlet Branch 37 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Inlet Branch 38 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Inlet Branch 39 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Inlet Branch 40 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Inlet Branch 41 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Inlet Branch 42 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Inlet Branch 43 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Inlet Branch 44 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Inlet Branch 45 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Inlet Branch 46 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Inlet Branch 47 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Inlet Branch 48 Name
    Plant Demand Bypass Branch;  !- Inlet Branch 49 Name

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Branch 2 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Branch 3 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Branch 4 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Branch 5 Name
    WSHP Cooling Plant Branch Office,  !- Branch 6 Name
    WSHP Heating Plant Branch Office,  !- Branch 7 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Branch 8 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Branch 9 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Branch 10 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Branch 11 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Branch 12 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Branch 13 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Branch 14 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Branch 15 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Branch 16 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Branch 17 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Branch 18 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Branch 19 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Branch 20 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Branch 21 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Branch 22 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Branch 23 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Branch 24 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Branch 25 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Branch 26 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Branch 27 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Branch 28 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Branch 29 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Branch 30 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Branch 31 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Branch 32 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Branch 33 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Branch 34 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Branch 35 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Branch 36 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Branch 37 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Branch 38 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Branch 39 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Branch 40 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Branch 41 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Branch 42 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Branch 43 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Branch 44 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Branch 45 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Branch 46 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Branch 47 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Branch 48 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Branch 49 Name
    Plant Demand Bypass Branch,  !- Branch 50 Name
    Plant Demand Outlet Branch;  !- Branch 51 Name

  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

! Source for Pipe:Adiabatic (all 10 objects of this class): not in the documents. Kept: prototype values.
  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

! Source for PlantLoop (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantLoop,
    Single Water Plant Loop, !- Name
    Water,                   !- Fluid Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Plant Loop Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

! Source for PlantEquipmentOperationSchemes (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,  !- Control Scheme 1 Name
    Always_On,               !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    WSHPPlant Cool Operation Scheme,  !- Control Scheme 2 Name
    Always_On;               !- Control Scheme 2 Schedule Name

! Source for PlantEquipmentOperation:HeatingLoad (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Heating Equipment;  !- Range 1 Equipment List Name

! Source for PlantEquipmentList (all 3 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentList,
    WSHPPlant Heating Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

! Source for PlantEquipmentOperation:CoolingLoad (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Cooling Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    WSHPPlant Cooling Equipment,  !- Name
    EvaporativeFluidCooler:SingleSpeed,  !- Equipment 1 Object Type
    Central Tower;           !- Equipment 1 Name

! Source for SetpointManager:Scheduled:DualSetpoint (all 3 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

! Source for EvaporativeFluidCooler:SingleSpeed (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EvaporativeFluidCooler:SingleSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate Fan Power {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Standard Design Capacity {W}
    autosize,                !- Design Air Flow Rate U-factor Times Area Value {W/K}
    autosize;                !- Design Water Flow Rate {m3/s}

  OutdoorAir:Node,
    Central Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}   Default: the value equals the EnergyPlus default of this optional field.

! Source for Pump:ConstantSpeed (all 2 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    224180.017497,           !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    Intermittent;            !- Pump Control Type

! Source for Boiler:HotWater (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    622288.49,               !- Nominal Capacity {W}
    0.75,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Minimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

! Source for Curve:Quadratic (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-~~~~ ZoneMsc_tmpl: G SW Apartment ~~~

! Source for Sizing:Zone (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Zone,
    G SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P2 Total OSA Ventilation = 0.026 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q495 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it differs from the design occupancy density N495 = 2.632 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

! Source for ZoneControl:Thermostat (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneControl:Thermostat,
    G SW Apartment Thermostat,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

! Source for ZoneVentilation:WindandStackOpenArea (all 23 objects of this class): not in the documents. Kept: prototype values.
  ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,  !- Name
    G SW Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening   Default: the value equals the EnergyPlus default of this optional field.
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ CCoil_tmpl ~~~

! Source for Coil:Cooling:WaterToAirHeatPump:EquationFit (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G SW Cooling Coil,  !- Name
    AirLoop G SW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G SW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G SW Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G SW Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch G SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G SW Cooling Coil,  !- Component 1 Name
    AirLoop G SW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G SW CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

! Source for Coil:Heating:WaterToAirHeatPump:EquationFit (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G SW Heating Coil,  !- Name
    AirLoop G SW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G SW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G SW Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G SW Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G SW Heating Coil,  !- Component 1 Name
    AirLoop G SW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G SW HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G SW Apartment ~~~

! Source for Sizing:System (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:System,
    AirLoop G SW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

! Source for AirTerminal:SingleDuct:ConstantVolume:NoReheat (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G SW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

! Source for ZoneHVAC:AirDistributionUnit (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:AirDistributionUnit,
    G SW Apartment PSZ ADU,  !- Name
    G SW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G SW Apartment Direct Air;  !- Air Terminal Name

! Source for ZoneHVAC:EquipmentList (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G SW Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! Source for ZoneHVAC:EquipmentConnections (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentConnections,
    G SW Apartment,          !- Zone Name
    G SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G SW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Air Node, !- Zone Air Node Name
    G SW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

! Source for NodeList (all 71 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  NodeList,
    G SW Apartment Exhaust Nodes,  !- Name
    G SW Apartment Zone Exhaust Node;  !- Node 1 Name

! Source for Fan:OnOff (all 70 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Fan:OnOff,
    AirLoop G SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop G SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

! Source for Coil:Heating:Electric (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Heating:Electric,
    AirLoop G SW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop G SW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

! Source for AirLoopHVAC:UnitaryHeatPump:WaterToAir (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G SW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G SW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G SW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G SW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

! Source for Controller:OutdoorAir (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Controller:OutdoorAir,
    AirLoop G SW_OA_Controller,  !- Name
    AirLoop G SW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G SW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G SW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G SW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type   Default: the value equals the EnergyPlus default of this optional field.

! Source for AirLoopHVAC:ControllerList (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ControllerList,
    AirLoop G SW_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G SW_OA_Controller;  !- Controller 1 Name

! Source for AirLoopHVAC (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC,
    AirLoop G SW,            !- Name
    ,                        !- Controller List Name
    AirLoop G SW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G SW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G SW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G SW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G SW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G SW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! Source for AirLoopHVAC:OutdoorAirSystem:EquipmentList (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G SW_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G SW_OAMixing Box;  !- Component 1 Name

! Source for AirLoopHVAC:OutdoorAirSystem (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G SW_OA,         !- Name
    AirLoop G SW_OA_Controllers,  !- Controller List Name
    AirLoop G SW_OA_Equipment;  !- Outdoor Air Equipment List Name

! Source for OutdoorAir:Mixer (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Mixer,
    AirLoop G SW_OAMixing Box,  !- Name
    AirLoop G SW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G SW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G SW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G SW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

! Source for AirLoopHVAC:ZoneSplitter (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ZoneSplitter,
    AirLoop G SW Supply Air Splitter,  !- Name
    AirLoop G SW Zone Equipment Inlet Node,  !- Inlet Node Name
    G SW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

! Source for AirLoopHVAC:SupplyPath (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:SupplyPath,
    AirLoop G SW,            !- Name
    AirLoop G SW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G SW Supply Air Splitter;  !- Component 1 Name

! Source for AirLoopHVAC:ZoneMixer (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ZoneMixer,
    AirLoop G SW Return Air Mixer,  !- Name
    AirLoop G SW Zone Equipment Outlet Node,  !- Outlet Node Name
    G SW Apartment Return Air Node;  !- Inlet 1 Node Name

! Source for AirLoopHVAC:ReturnPath (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ReturnPath,
    AirLoop G SW Return Air Path,  !- Name
    AirLoop G SW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G SW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G SW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G SW_OA,         !- Component 1 Name
    AirLoop G SW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G SW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G SW DXAC Heat Pump,  !- Component 2 Name
    AirLoop G SW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G SW Air Loop Branches,  !- Name
    AirLoop G SW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G SW Apartment Inlet Nodes,  !- Name
    G SW Apartment Direct Air Inlet Node,  !- Node 1 Name
    G SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G SW_OANode List,!- Name
    AirLoop G SW OAInlet Node;  !- Node 1 Name

! Source for OutdoorAir:NodeList (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:NodeList,
    AirLoop G SW_OANode List;!- Node or NodeList Name 1

! Source for AvailabilityManager:Scheduled (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AvailabilityManager:Scheduled,
    AirLoop G SW Availability Manager,  !- Name
    All On;                  !- Schedule Name

! Source for AvailabilityManagerAssignmentList (all 24 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G SW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

! Source for ZoneHVAC:EnergyRecoveryVentilator (all 23 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EnergyRecoveryVentilator,
    G SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G SW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

! Source for ZoneHVAC:EnergyRecoveryVentilator:Controller (all 23 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G SW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit   Default: the value equals the EnergyPlus default of this optional field.
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio   Default: the value equals the EnergyPlus default of this optional field.
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G SW Apartment Outside Air Node;  !- Name

! Source for HeatExchanger:AirToAir:SensibleAndLatent (all 23 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Supply Air Outlet Temperature Control   Default: the value equals the EnergyPlus default of this optional field.
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Fan:OnOff,
    G SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

  Fan:OnOff,
    G SW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: G NW Apartment ~~~

  Sizing:Zone,
    G NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P3 Total OSA Ventilation = 0.026 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q496 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it differs from the design occupancy density N496 = 2.632 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G NW Apartment Thermostat,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,  !- Name
    G NW Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Effective Angle {deg}   Default: the value equals the EnergyPlus default of this optional field.
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening   Default: the value equals the EnergyPlus default of this optional field.
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G NW Cooling Coil,  !- Name
    AirLoop G NW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G NW Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch G NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NW Cooling Coil,  !- Component 1 Name
    AirLoop G NW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NW CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G NW Heating Coil,  !- Name
    AirLoop G NW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NW Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NW Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NW Heating Coil,  !- Component 1 Name
    AirLoop G NW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NW HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G NW Apartment ~~~

  Sizing:System,
    AirLoop G NW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G NW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G NW Apartment PSZ ADU,  !- Name
    G NW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NW Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G NW Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G NW Apartment,          !- Zone Name
    G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G NW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Air Node, !- Zone Air Node Name
    G NW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G NW Apartment Exhaust Nodes,  !- Name
    G NW Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop G NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G NW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop G NW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G NW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G NW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G NW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop G NW_OA_Controller,  !- Name
    AirLoop G NW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type   Default: the value equals the EnergyPlus default of this optional field.

  AirLoopHVAC:ControllerList,
    AirLoop G NW_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NW_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G NW,            !- Name
    ,                        !- Controller List Name
    AirLoop G NW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G NW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NW_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G NW_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NW_OA,         !- Name
    AirLoop G NW_OA_Controllers,  !- Controller List Name
    AirLoop G NW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G NW_OAMixing Box,  !- Name
    AirLoop G NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G NW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G NW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G NW Supply Air Splitter,  !- Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Inlet Node Name
    G NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G NW,            !- Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G NW Return Air Mixer,  !- Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Outlet Node Name
    G NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G NW Return Air Path,  !- Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G NW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NW_OA,         !- Component 1 Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NW DXAC Heat Pump,  !- Component 2 Name
    AirLoop G NW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G NW Air Loop Branches,  !- Name
    AirLoop G NW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G NW Apartment Inlet Nodes,  !- Name
    G NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    G NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G NW_OANode List,!- Name
    AirLoop G NW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G NW_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G NW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit   Default: the value equals the EnergyPlus default of this optional field.
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio   Default: the value equals the EnergyPlus default of this optional field.
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G NW Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Supply Air Outlet Temperature Control   Default: the value equals the EnergyPlus default of this optional field.
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Fan:OnOff,
    G NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

  Fan:OnOff,
    G NW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: Office ~~~

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

!  Office_DCV = No

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P4 Total OSA Ventilation = 0.0448 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q497 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (4.75 people in the 949.9 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it equals the design occupancy density N497 = 5.000 people per 1000 ft2.
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Schedule Name

!    office_mdp = 0.3;

  ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    OffCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    OffHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    Office Dual SP Control;  !- Control 3 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop Office Cooling Coil,  !- Name
    AirLoop Office CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop Office CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop Office Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop Office Cooling Coil,  !- Component 1 Name
    AirLoop Office CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop Office CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop Office Heating Coil,  !- Name
    AirLoop Office HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop Office HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop Office Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop Office Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop Office Heating Coil,  !- Component 1 Name
    AirLoop Office HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop Office HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: Office ~~~

  Sizing:System,
    AirLoop Office,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,       !- Name
    All On,                  !- Availability Schedule Name
    Office ADU Inlet Node,   !- Air Inlet Node Name
    Office Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Office PSZ ADU,          !- Name
    Office Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Office Direct Air;       !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office PSZ ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Air Node,         !- Zone Air Node Name
    Office Return Air Node;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    AirLoop Office Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop Office Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop Office_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop Office Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop Office Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    Office,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop Office Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop Office Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop Office_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop Office_OA_Controller,  !- Name
    AirLoop Office OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop Office Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop Office Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop Office OAInlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Office_DCV,              !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                        !- Heat Recovery Bypass Control Type

! Source for Controller:MechanicalVentilation (all 1 objects of this class): the xlsx gives only the HVAC system type: 15. WSHP (xlsx Zone and HVAC System Summary G495,496,497,498,499,500..., dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Controller:MechanicalVentilation,
    Office_DCV,              !- Name
    ,                        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation   Default: the value equals the EnergyPlus default of this optional field.
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Office,                  !- Zone or ZoneList 1 Name
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 1

  AirLoopHVAC:ControllerList,
    AirLoop Office_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop Office_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop Office,          !- Name
    ,                        !- Controller List Name
    AirLoop Office Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop Office Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop Office Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop Office Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop Office Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop Office Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop Office_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop Office_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop Office_OA,       !- Name
    AirLoop Office_OA_Controllers,  !- Controller List Name
    AirLoop Office_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop Office_OAMixing Box,  !- Name
    AirLoop Office Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop Office OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop Office OARelief Node,  !- Relief Air Stream Node Name
    AirLoop Office Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop Office Supply Air Splitter,  !- Name
    AirLoop Office Zone Equipment Inlet Node,  !- Inlet Node Name
    Office ADU Inlet Node;   !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop Office,          !- Name
    AirLoop Office Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop Office Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop Office Return Air Mixer,  !- Name
    AirLoop Office Zone Equipment Outlet Node,  !- Outlet Node Name
    Office Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop Office Return Air Path,  !- Name
    AirLoop Office Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop Office Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop Office Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop Office_OA,       !- Component 1 Name
    AirLoop Office Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop Office Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop Office DXAC Heat Pump,  !- Component 2 Name
    AirLoop Office Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop Office Air Loop Branches,  !- Name
    AirLoop Office Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Office Inlet Nodes,      !- Name
    Office Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop Office_OANode List,  !- Name
    AirLoop Office OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop Office_OANode List;  !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop Office Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop Office Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneMsc_tmpl: G NE Apartment ~~~

  Sizing:Zone,
    G NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P5 Total OSA Ventilation = 0.026 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q498 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it differs from the design occupancy density N498 = 2.632 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G NE Apartment Thermostat,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,  !- Name
    G NE Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Effective Angle {deg}   Default: the value equals the EnergyPlus default of this optional field.
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening   Default: the value equals the EnergyPlus default of this optional field.
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G NE Cooling Coil,  !- Name
    AirLoop G NE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G NE Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch G NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NE Cooling Coil,  !- Component 1 Name
    AirLoop G NE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NE CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G NE Heating Coil,  !- Name
    AirLoop G NE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NE Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NE Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NE Heating Coil,  !- Component 1 Name
    AirLoop G NE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NE HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G NE Apartment ~~~

  Sizing:System,
    AirLoop G NE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G NE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G NE Apartment PSZ ADU,  !- Name
    G NE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NE Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G NE Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G NE Apartment,          !- Zone Name
    G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G NE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Air Node, !- Zone Air Node Name
    G NE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G NE Apartment Exhaust Nodes,  !- Name
    G NE Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop G NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G NE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop G NE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G NE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G NE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G NE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop G NE_OA_Controller,  !- Name
    AirLoop G NE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type   Default: the value equals the EnergyPlus default of this optional field.

  AirLoopHVAC:ControllerList,
    AirLoop G NE_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NE_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G NE,            !- Name
    ,                        !- Controller List Name
    AirLoop G NE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G NE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NE_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G NE_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NE_OA,         !- Name
    AirLoop G NE_OA_Controllers,  !- Controller List Name
    AirLoop G NE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G NE_OAMixing Box,  !- Name
    AirLoop G NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G NE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G NE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G NE Supply Air Splitter,  !- Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Inlet Node Name
    G NE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G NE,            !- Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G NE Return Air Mixer,  !- Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Outlet Node Name
    G NE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G NE Return Air Path,  !- Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G NE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NE_OA,         !- Component 1 Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NE DXAC Heat Pump,  !- Component 2 Name
    AirLoop G NE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G NE Air Loop Branches,  !- Name
    AirLoop G NE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G NE Apartment Inlet Nodes,  !- Name
    G NE Apartment Direct Air Inlet Node,  !- Node 1 Name
    G NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G NE_OANode List,!- Name
    AirLoop G NE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G NE_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G NE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NE Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NE Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NE Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit   Default: the value equals the EnergyPlus default of this optional field.
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio   Default: the value equals the EnergyPlus default of this optional field.
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G NE Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    G NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Supply Air Outlet Temperature Control   Default: the value equals the EnergyPlus default of this optional field.
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Fan:OnOff,
    G NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

  Fan:OnOff,
    G NE Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: G N1 Apartment ~~~

  Sizing:Zone,
    G N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P6 Total OSA Ventilation = 0.026 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q499 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it differs from the design occupancy density N499 = 2.632 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G N1 Apartment Thermostat,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,  !- Name
    G N1 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Effective Angle {deg}   Default: the value equals the EnergyPlus default of this optional field.
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening   Default: the value equals the EnergyPlus default of this optional field.
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G N1 Cooling Coil,  !- Name
    AirLoop G N1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch G N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N1 Cooling Coil,  !- Component 1 Name
    AirLoop G N1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G N1 Heating Coil,  !- Name
    AirLoop G N1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N1 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N1 Heating Coil,  !- Component 1 Name
    AirLoop G N1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G N1 Apartment ~~~

  Sizing:System,
    AirLoop G N1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G N1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G N1 Apartment PSZ ADU,  !- Name
    G N1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N1 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G N1 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G N1 Apartment,          !- Zone Name
    G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G N1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Air Node, !- Zone Air Node Name
    G N1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G N1 Apartment Exhaust Nodes,  !- Name
    G N1 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop G N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G N1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop G N1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G N1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G N1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G N1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop G N1_OA_Controller,  !- Name
    AirLoop G N1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type   Default: the value equals the EnergyPlus default of this optional field.

  AirLoopHVAC:ControllerList,
    AirLoop G N1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G N1,            !- Name
    ,                        !- Controller List Name
    AirLoop G N1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G N1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G N1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N1_OA,         !- Name
    AirLoop G N1_OA_Controllers,  !- Controller List Name
    AirLoop G N1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G N1_OAMixing Box,  !- Name
    AirLoop G N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G N1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G N1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G N1 Supply Air Splitter,  !- Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G N1,            !- Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G N1 Return Air Mixer,  !- Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G N1 Return Air Path,  !- Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G N1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N1_OA,         !- Component 1 Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G N1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G N1 Air Loop Branches,  !- Name
    AirLoop G N1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G N1 Apartment Inlet Nodes,  !- Name
    G N1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G N1_OANode List,!- Name
    AirLoop G N1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G N1_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G N1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N1 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N1 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N1 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit   Default: the value equals the EnergyPlus default of this optional field.
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio   Default: the value equals the EnergyPlus default of this optional field.
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G N1 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    G N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Supply Air Outlet Temperature Control   Default: the value equals the EnergyPlus default of this optional field.
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Fan:OnOff,
    G N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

  Fan:OnOff,
    G N1 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: G N2 Apartment ~~~

  Sizing:Zone,
    G N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P7 Total OSA Ventilation = 0.026 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q500 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it differs from the design occupancy density N500 = 2.632 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G N2 Apartment Thermostat,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,  !- Name
    G N2 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Effective Angle {deg}   Default: the value equals the EnergyPlus default of this optional field.
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening   Default: the value equals the EnergyPlus default of this optional field.
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G N2 Cooling Coil,  !- Name
    AirLoop G N2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}   Default: the value equals the EnergyPlus default of this optional field.
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.

  Branch,
    WSHP Cooling Plant Branch G N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N2 Cooling Coil,  !- Component 1 Name
    AirLoop G N2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G N2 Heating Coil,  !- Name
    AirLoop G N2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N2 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity   Default: the value equals the EnergyPlus default of this optional field.
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;     !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N2 Heating Coil,  !- Component 1 Name
    AirLoop G N2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G N2 Apartment ~~~

  Sizing:System,
    AirLoop G N2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    CoolingDesignCapacity,   !- Cooling Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Cooling Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heating Design Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method   Default: the value equals the EnergyPlus default of this optional field.

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G N2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G N2 Apartment PSZ ADU,  !- Name
    G N2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N2 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G N2 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G N2 Apartment,          !- Zone Name
    G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G N2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Air Node, !- Zone Air Node Name
    G N2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G N2 Apartment Exhaust Nodes,  !- Name
    G N2 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    AirLoop G N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G N2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    AirLoop G N2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G N2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G N2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Maximum Cycling Rate {cycles/hr}   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Time Constant {s}   Default: the value equals the EnergyPlus default of this optional field.
    0.01,                    !- Fraction of On-Cycle Power Use   Default: the value equals the EnergyPlus default of this optional field.
    60,                      !- Heat Pump Fan Delay Time {s}   Default: the value equals the EnergyPlus default of this optional field.
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G N2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop G N2_OA_Controller,  !- Name
    AirLoop G N2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type   Default: the value equals the EnergyPlus default of this optional field.

  AirLoopHVAC:ControllerList,
    AirLoop G N2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G N2,            !- Name
    ,                        !- Controller List Name
    AirLoop G N2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G N2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G N2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N2_OA,         !- Name
    AirLoop G N2_OA_Controllers,  !- Controller List Name
    AirLoop G N2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G N2_OAMixing Box,  !- Name
    AirLoop G N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G N2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G N2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G N2 Supply Air Splitter,  !- Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G N2,            !- Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G N2 Return Air Mixer,  !- Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G N2 Return Air Path,  !- Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G N2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N2_OA,         !- Component 1 Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G N2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G N2 Air Loop Branches,  !- Name
    AirLoop G N2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G N2 Apartment Inlet Nodes,  !- Name
    G N2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G N2_OANode List,!- Name
    AirLoop G N2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G N2_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G N2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N2 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N2 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N2 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit   Default: the value equals the EnergyPlus default of this optional field.
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio   Default: the value equals the EnergyPlus default of this optional field.
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G N2 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    G N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Supply Air Outlet Temperature Control   Default: the value equals the EnergyPlus default of this optional field.
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Fan:OnOff,
    G N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

  Fan:OnOff,
    G N2 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    233.6875,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    G N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: G S1 Apartment ~~~

  Sizing:Zone,
    G S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
