! DOE Hospital, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 4  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 5  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 6  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 6  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 7  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 8  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 8  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 9  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 9  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 383 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 11
    Until: 7:00,                  !- Field 12  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0,                            !- Field 12  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0.1,                          !- Field 13  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 14  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0.3,                          !- Field 14  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 15  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0.4,                          !- Field 15  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 16  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0.1,                          !- Field 16  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 384 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 8:00,                  !- Field 19  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 20  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.
    0.05,                         !- Field 20  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 21  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.
    0;                            !- Field 21  Source: xlsx Schedule Summary row 385 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch0_basement,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 3  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 4  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 6  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 395 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    0.65,                         !- Field 11  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    0.4,                          !- Field 12  Source: xlsx Schedule Summary row 396 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.
    0.3,                          !- Field 14  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.
    0.4,                          !- Field 15  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.
    0.3;                          !- Field 16  Source: xlsx Schedule Summary row 397 (Sun), hours up to this time.

  Schedule:Compact,
    INFIL_SCH_PNNL,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 413 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 3  Source: xlsx Schedule Summary row 413 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 414 (Sat), hours up to this time.
    0.25,                         !- Field 5  Source: xlsx Schedule Summary row 414 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 415 (Sun), hours up to this time.
    0.25;                         !- Field 7  Source: xlsx Schedule Summary row 415 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_OCC_EXTD_SCH,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 3  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 5  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 5  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 6  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 6  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 7  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 7  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 8  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 386 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,                  !- Field 11  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 13  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    0.6,                          !- Field 13  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 14  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    0.5,                          !- Field 14  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    0.4,                          !- Field 15  Source: xlsx Schedule Summary row 387 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 16
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.
    0.4,                          !- Field 17  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 18  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.
    0.6,                          !- Field 18  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.
    0.4;                          !- Field 19  Source: xlsx Schedule Summary row 388 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch2_er,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_EXTD_SCH,          !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 3  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 4  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 6  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 398 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    0.65,                         !- Field 11  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    0.4,                          !- Field 12  Source: xlsx Schedule Summary row 399 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.
    0.4,                          !- Field 14  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.
    0.4;                          !- Field 16  Source: xlsx Schedule Summary row 400 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch1_office,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch3_record,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch4_corridor,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch5_nursestn_lobby1,     !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch6_or,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch7_ic,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch8_nursstn,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch9_nursestn_lobby2,     !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch10_patient_room,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch11_physical_therapy,   !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch12_lab,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch13_radiology,          !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch14_dining,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch15_kitchen,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 3  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 392 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,                  !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.8,                          !- Field 8  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 393 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,                  !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.7,                          !- Field 12  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.
    0.5;                          !- Field 13  Source: xlsx Schedule Summary row 394 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_office1_flr_5,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 389 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.4,                          !- Field 11  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    0.1,                          !- Field 12  Source: xlsx Schedule Summary row 390 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05,                         !- Field 14  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.
    0.05;                         !- Field 16  Source: xlsx Schedule Summary row 391 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 419 (Mon - Fri), hours up to this time.
    21,                           !- Field 3  Source: xlsx Schedule Summary row 419 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 420 (Sat), hours up to this time.
    21,                           !- Field 5  Source: xlsx Schedule Summary row 420 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 421 (Sun), hours up to this time.
    21;                           !- Field 7  Source: xlsx Schedule Summary row 421 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 416 (Mon - Fri), hours up to this time.
    24,                           !- Field 3  Source: xlsx Schedule Summary row 416 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 417 (Sat), hours up to this time.
    24,                           !- Field 5  Source: xlsx Schedule Summary row 417 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 418 (Sun), hours up to this time.
    24;                           !- Field 7  Source: xlsx Schedule Summary row 418 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 401 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 401 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 402 (Sat), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 402 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 403 (Sun), hours up to this time.
    1;                            !- Field 7  Source: xlsx Schedule Summary row 403 (Sun), hours up to this time.

  Zone,
    Basement,                     !- Name  Source: xlsx raw_data!E64 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G64 Multipliers = 1.

  Zone,
    ER_Exam1_Mult4_Flr_1,         !- Name  Source: xlsx raw_data!E65 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G65 Multipliers = 4.

  Zone,
    ER_Trauma1_Flr_1,             !- Name  Source: xlsx raw_data!E66 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G66 Multipliers = 1.

  Zone,
    ER_Exam3_Mult4_Flr_1,         !- Name  Source: xlsx raw_data!E67 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G67 Multipliers = 4.

  Zone,
    ER_Trauma2_Flr_1,             !- Name  Source: xlsx raw_data!E68 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G68 Multipliers = 1.

  Zone,
    ER_Triage_Mult4_Flr_1,        !- Name  Source: xlsx raw_data!E69 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G69 Multipliers = 4.

  Zone,
    Office1_Mult4_Flr_1,          !- Name  Source: xlsx raw_data!E70 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    5;                            !- Multiplier  Source: xlsx raw_data!G70 Multipliers = 5.

  Zone,
    Lobby_Records_Flr_1,          !- Name  Source: xlsx raw_data!E71 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G71 Multipliers = 1.

  Zone,
    Corridor_Flr_1,               !- Name  Source: xlsx raw_data!E72 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G72 Multipliers = 1.

  Zone,
    ER_NurseStn_Lobby_Flr_1,      !- Name  Source: xlsx raw_data!E73 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G73 Multipliers = 1.

  Zone,
    OR1_Flr_2,                    !- Name  Source: xlsx raw_data!E74 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G74 Multipliers = 1.

  Zone,
    OR2_Mult5_Flr_2,              !- Name  Source: xlsx raw_data!E75 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    5;                            !- Multiplier  Source: xlsx raw_data!G75 Multipliers = 5.

  Zone,
    OR3_Flr_2,                    !- Name  Source: xlsx raw_data!E76 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G76 Multipliers = 1.

  Zone,
    OR4_Flr_2,                    !- Name  Source: xlsx raw_data!E77 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G77 Multipliers = 1.

  Zone,
    IC_PatRoom1_Mult5_Flr_2,      !- Name  Source: xlsx raw_data!E78 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    5;                            !- Multiplier  Source: xlsx raw_data!G78 Multipliers = 5.

  Zone,
    IC_PatRoom2_Flr_2,            !- Name  Source: xlsx raw_data!E79 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G79 Multipliers = 1.

  Zone,
    IC_PatRoom3_Mult6_Flr_2,      !- Name  Source: xlsx raw_data!E80 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    6;                            !- Multiplier  Source: xlsx raw_data!G80 Multipliers = 6.

  Zone,
    ICU_Flr_2,                    !- Name  Source: xlsx raw_data!E81 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G81 Multipliers = 1.

  Zone,
    ICU_NurseStn_Lobby_Flr_2,     !- Name  Source: xlsx raw_data!E82 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G82 Multipliers = 1.

  Zone,
    Corridor_Flr_2,               !- Name  Source: xlsx raw_data!E83 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G83 Multipliers = 1.

  Zone,
    OR_NurseStn_Lobby_Flr_2,      !- Name  Source: xlsx raw_data!E84 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G84 Multipliers = 1.

  Zone,
    PatRoom1_Mult10_Flr_3,        !- Name  Source: xlsx raw_data!E85 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G85 Multipliers = 10.

  Zone,
    PatRoom2_Flr_3,               !- Name  Source: xlsx raw_data!E86 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G86 Multipliers = 1.

  Zone,
    PatRoom3_Mult10_Flr_3,        !- Name  Source: xlsx raw_data!E87 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G87 Multipliers = 10.

  Zone,
    PatRoom4_Flr_3,               !- Name  Source: xlsx raw_data!E88 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G88 Multipliers = 1.

  Zone,
    PatRoom5_Mult10_Flr_3,        !- Name  Source: xlsx raw_data!E89 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G89 Multipliers = 10.

  Zone,
    PhysTherapy_Flr_3,            !- Name  Source: xlsx raw_data!E90 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G90 Multipliers = 1.

  Zone,
    PatRoom6_Flr_3,               !- Name  Source: xlsx raw_data!E91 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G91 Multipliers = 1.

  Zone,
    PatRoom7_Mult10_Flr_3,        !- Name  Source: xlsx raw_data!E92 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G92 Multipliers = 10.

  Zone,
    PatRoom8_Flr_3,               !- Name  Source: xlsx raw_data!E93 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G93 Multipliers = 1.

  Zone,
    NurseStn_Lobby_Flr_3,         !- Name  Source: xlsx raw_data!E94 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G94 Multipliers = 1.

  Zone,
    Lab_Flr_3,                    !- Name  Source: xlsx raw_data!E95 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G95 Multipliers = 1.

  Zone,
    Corridor_SE_Flr_3,            !- Name  Source: xlsx raw_data!E96 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G96 Multipliers = 1.

  Zone,
    Corridor_NW_Flr_3,            !- Name  Source: xlsx raw_data!E97 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G97 Multipliers = 1.

  Zone,
    PatRoom1_Mult10_Flr_4,        !- Name  Source: xlsx raw_data!E98 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G98 Multipliers = 10.

  Zone,
    PatRoom2_Flr_4,               !- Name  Source: xlsx raw_data!E99 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G99 Multipliers = 1.

  Zone,
    PatRoom3_Mult10_Flr_4,        !- Name  Source: xlsx raw_data!E100 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G100 Multipliers = 10.

  Zone,
    PatRoom4_Flr_4,               !- Name  Source: xlsx raw_data!E101 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G101 Multipliers = 1.

  Zone,
    PatRoom5_Mult10_Flr_4,        !- Name  Source: xlsx raw_data!E102 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G102 Multipliers = 10.

  Zone,
    Radiology_Flr_4,              !- Name  Source: xlsx raw_data!E103 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G103 Multipliers = 1.

  Zone,
    PatRoom6_Flr_4,               !- Name  Source: xlsx raw_data!E104 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G104 Multipliers = 1.

  Zone,
    PatRoom7_Mult10_Flr_4,        !- Name  Source: xlsx raw_data!E105 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    10;                           !- Multiplier  Source: xlsx raw_data!G105 Multipliers = 10.

  Zone,
    PatRoom8_Flr_4,               !- Name  Source: xlsx raw_data!E106 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G106 Multipliers = 1.

  Zone,
    NurseStn_Lobby_Flr_4,         !- Name  Source: xlsx raw_data!E107 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G107 Multipliers = 1.

  Zone,
    Lab_Flr_4,                    !- Name  Source: xlsx raw_data!E108 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G108 Multipliers = 1.

  Zone,
    Corridor_SE_Flr_4,            !- Name  Source: xlsx raw_data!E109 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G109 Multipliers = 1.

  Zone,
    Corridor_NW_Flr_4,            !- Name  Source: xlsx raw_data!E110 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G110 Multipliers = 1.

  Zone,
    Dining_Flr_5,                 !- Name  Source: xlsx raw_data!E111 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G111 Multipliers = 1.

  Zone,
    NurseStn_Lobby_Flr_5,         !- Name  Source: xlsx raw_data!E112 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G112 Multipliers = 1.

  Zone,
    Kitchen_Flr_5,                !- Name  Source: xlsx raw_data!E113 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G113 Multipliers = 1.

  Zone,
    Office1_Flr_5,                !- Name  Source: xlsx raw_data!E114 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G114 Multipliers = 1.

  Zone,
    Office2_Mult5_Flr_5,          !- Name  Source: xlsx raw_data!E115 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    5;                            !- Multiplier  Source: xlsx raw_data!G115 Multipliers = 5.

  Zone,
    Office3_Flr_5,                !- Name  Source: xlsx raw_data!E116 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G116 Multipliers = 1.

  Zone,
    Office4_Mult6_Flr_5,          !- Name  Source: xlsx raw_data!E117 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    6;                            !- Multiplier  Source: xlsx raw_data!G117 Multipliers = 6.

  Zone,
    Corridor_Flr_5,               !- Name  Source: xlsx raw_data!E118 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G118 Multipliers = 1.

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    Basement_People,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    37.17,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M64 Design Occupancy Density = 37.17 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Basement_Lights,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch0_basement,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.5799;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L64 Lighting Power Density = 11.5799 W/m2.

  ElectricEquipment,
    Basement_Equipment,           !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    8.07;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N64 Plug and Process = 8.07 W/m2.

  People,
    ER_Exam1_Mult4_Flr_1_People,  !- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M65 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Exam1_Mult4_Flr_1_Lights,  !- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L65 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_Equipment,!- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N65 Plug and Process = 16.14 W/m2.

  People,
    ER_Trauma1_Flr_1_People,      !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M66 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Trauma1_Flr_1_Lights,      !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L66 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Trauma1_Flr_1_Equipment,   !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N66 Plug and Process = 43.04 W/m2.

  People,
    ER_Exam3_Mult4_Flr_1_People,  !- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M67 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Exam3_Mult4_Flr_1_Lights,  !- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L67 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_Equipment,!- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N67 Plug and Process = 16.14 W/m2.

  People,
    ER_Trauma2_Flr_1_People,      !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M68 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Trauma2_Flr_1_Lights,      !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L68 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Trauma2_Flr_1_Equipment,   !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N68 Plug and Process = 43.04 W/m2.

  People,
    ER_Triage_Mult4_Flr_1_People, !- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M69 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Triage_Mult4_Flr_1_Lights, !- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L69 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Triage_Mult4_Flr_1_Equipment,!- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.5271;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N69 Plug and Process = 21.5271 W/m2.

  People,
    Office1_Mult4_Flr_1_People,   !- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    13.27,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M70 Design Occupancy Density = 13.27 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office1_Mult4_Flr_1_Lights,   !- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L70 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office1_Mult4_Flr_1_Equipment,!- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N70 Plug and Process = 11.84 W/m2.

  People,
    Lobby_Records_Flr_1_People,   !- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M71 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_Records_Flr_1_Lights,   !- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch3_record,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.7778;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L71 Lighting Power Density = 13.7778 W/m2.

  ElectricEquipment,
    Lobby_Records_Flr_1_Equipment,!- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N71 Plug and Process = 1.08 W/m2.

  People,
    Corridor_Flr_1_People,        !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M72 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_1_Lights,        !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L72 Lighting Power Density = 10.3927 W/m2.

  People,
    ER_NurseStn_Lobby_Flr_1_People,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M73 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch5_nursestn_lobby1,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.0556;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L73 Lighting Power Density = 12.0556 W/m2.

  ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_Equipment,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    14.63;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N73 Plug and Process = 14.63 W/m2.

  People,
    OR1_Flr_2_People,             !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M74 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR1_Flr_2_Lights,             !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L74 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR1_Flr_2_Equipment,          !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N74 Plug and Process = 43.04 W/m2.

  People,
    OR2_Mult5_Flr_2_People,       !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M75 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR2_Mult5_Flr_2_Lights,       !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L75 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR2_Mult5_Flr_2_Equipment,    !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N75 Plug and Process = 43.04 W/m2.

  People,
    OR3_Flr_2_People,             !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M76 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR3_Flr_2_Lights,             !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L76 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR3_Flr_2_Equipment,          !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N76 Plug and Process = 43.04 W/m2.

  People,
    OR4_Flr_2_People,             !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M77 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR4_Flr_2_Lights,             !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L77 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR4_Flr_2_Equipment,          !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N77 Plug and Process = 43.04 W/m2.

  People,
    IC_PatRoom1_Mult5_Flr_2_People,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M78 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L78 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_Equipment,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N78 Plug and Process = 32.28 W/m2.

  People,
    IC_PatRoom2_Flr_2_People,     !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M79 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom2_Flr_2_Lights,     !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L79 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom2_Flr_2_Equipment,  !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N79 Plug and Process = 32.28 W/m2.

  People,
    IC_PatRoom3_Mult6_Flr_2_People,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M80 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L80 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_Equipment,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N80 Plug and Process = 32.28 W/m2.

  People,
    ICU_Flr_2_People,             !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M81 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ICU_Flr_2_Lights,             !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L81 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    ICU_Flr_2_Equipment,          !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N81 Plug and Process = 32.28 W/m2.

  People,
    ICU_NurseStn_Lobby_Flr_2_People,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M82 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch8_nursstn,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L82 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_Equipment,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N82 Plug and Process = 21.52 W/m2.

  People,
    Corridor_Flr_2_People,        !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M83 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_2_Lights,        !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L83 Lighting Power Density = 10.3927 W/m2.

  People,
    OR_NurseStn_Lobby_Flr_2_People,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M84 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L84 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_Equipment,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N84 Plug and Process = 11.19 W/m2.

  People,
    PatRoom1_Mult10_Flr_3_People, !- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M85 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom1_Mult10_Flr_3_Lights, !- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L85 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom1_Mult10_Flr_3_Equipment,!- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N85 Plug and Process = 21.52 W/m2.

  People,
    PatRoom2_Flr_3_People,        !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M86 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom2_Flr_3_Lights,        !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L86 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom2_Flr_3_Equipment,     !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N86 Plug and Process = 21.52 W/m2.

  People,
    PatRoom3_Mult10_Flr_3_People, !- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M87 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom3_Mult10_Flr_3_Lights, !- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L87 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom3_Mult10_Flr_3_Equipment,!- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N87 Plug and Process = 21.52 W/m2.

  People,
    PatRoom4_Flr_3_People,        !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M88 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom4_Flr_3_Lights,        !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L88 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom4_Flr_3_Equipment,     !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N88 Plug and Process = 21.52 W/m2.

  People,
    PatRoom5_Mult10_Flr_3_People, !- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M89 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom5_Mult10_Flr_3_Lights, !- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L89 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom5_Mult10_Flr_3_Equipment,!- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N89 Plug and Process = 21.52 W/m2.

  People,
    PhysTherapy_Flr_3_People,     !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M90 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PhysTherapy_Flr_3_Lights,     !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch11_physical_therapy,   !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L90 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    PhysTherapy_Flr_3_Equipment,  !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N90 Plug and Process = 16.14 W/m2.

  People,
    PatRoom6_Flr_3_People,        !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M91 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom6_Flr_3_Lights,        !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L91 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom6_Flr_3_Equipment,     !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N91 Plug and Process = 21.52 W/m2.

  People,
    PatRoom7_Mult10_Flr_3_People, !- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M92 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom7_Mult10_Flr_3_Lights, !- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L92 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom7_Mult10_Flr_3_Equipment,!- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N92 Plug and Process = 21.52 W/m2.

  People,
    PatRoom8_Flr_3_People,        !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M93 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom8_Flr_3_Lights,        !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L93 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom8_Flr_3_Equipment,     !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N93 Plug and Process = 21.52 W/m2.

  People,
    NurseStn_Lobby_Flr_3_People,  !- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M94 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_3_Lights,  !- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L94 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_3_Equipment,!- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N94 Plug and Process = 11.19 W/m2.

  People,
    Lab_Flr_3_People,             !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M95 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lab_Flr_3_Lights,             !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L95 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Lab_Flr_3_Equipment,          !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N95 Plug and Process = 43.04 W/m2.

  People,
    Corridor_SE_Flr_3_People,     !- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M96 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_SE_Flr_3_Lights,     !- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L96 Lighting Power Density = 10.3927 W/m2.

  People,
    Corridor_NW_Flr_3_People,     !- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M97 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_NW_Flr_3_Lights,     !- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L97 Lighting Power Density = 10.3927 W/m2.

  People,
    PatRoom1_Mult10_Flr_4_People, !- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M98 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom1_Mult10_Flr_4_Lights, !- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L98 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom1_Mult10_Flr_4_Equipment,!- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N98 Plug and Process = 21.52 W/m2.

  People,
    PatRoom2_Flr_4_People,        !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M99 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom2_Flr_4_Lights,        !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L99 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom2_Flr_4_Equipment,     !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N99 Plug and Process = 21.52 W/m2.

  People,
    PatRoom3_Mult10_Flr_4_People, !- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M100 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom3_Mult10_Flr_4_Lights, !- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L100 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom3_Mult10_Flr_4_Equipment,!- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N100 Plug and Process = 21.52 W/m2.

  People,
    PatRoom4_Flr_4_People,        !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M101 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom4_Flr_4_Lights,        !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L101 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom4_Flr_4_Equipment,     !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N101 Plug and Process = 21.52 W/m2.

  People,
    PatRoom5_Mult10_Flr_4_People, !- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M102 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom5_Mult10_Flr_4_Lights, !- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L102 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom5_Mult10_Flr_4_Equipment,!- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N102 Plug and Process = 21.52 W/m2.

  People,
    Radiology_Flr_4_People,       !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M103 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Radiology_Flr_4_Lights,       !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch13_radiology,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L103 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Radiology_Flr_4_Equipment,    !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    107.639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N103 Plug and Process = 107.639 W/m2.

  People,
    PatRoom6_Flr_4_People,        !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M104 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom6_Flr_4_Lights,        !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L104 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom6_Flr_4_Equipment,     !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N104 Plug and Process = 21.52 W/m2.

  People,
    PatRoom7_Mult10_Flr_4_People, !- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M105 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom7_Mult10_Flr_4_Lights, !- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L105 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom7_Mult10_Flr_4_Equipment,!- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N105 Plug and Process = 21.52 W/m2.

  People,
    PatRoom8_Flr_4_People,        !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M106 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom8_Flr_4_Lights,        !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L106 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom8_Flr_4_Equipment,     !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N106 Plug and Process = 21.52 W/m2.

  People,
    NurseStn_Lobby_Flr_4_People,  !- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M107 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_4_Lights,  !- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L107 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_4_Equipment,!- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N107 Plug and Process = 11.19 W/m2.

  People,
    Lab_Flr_4_People,             !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M108 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lab_Flr_4_Lights,             !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L108 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Lab_Flr_4_Equipment,          !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N108 Plug and Process = 43.04 W/m2.

  People,
    Corridor_SE_Flr_4_People,     !- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M109 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_SE_Flr_4_Lights,     !- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L109 Lighting Power Density = 10.3927 W/m2.

  People,
    Corridor_NW_Flr_4_People,     !- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M110 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_NW_Flr_4_Lights,     !- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L110 Lighting Power Density = 10.3927 W/m2.

  People,
    Dining_Flr_5_People,          !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M111 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Dining_Flr_5_Lights,          !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch14_dining,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L111 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Dining_Flr_5_Equipment,       !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N111 Plug and Process = 10.76 W/m2.

  People,
    NurseStn_Lobby_Flr_5_People,  !- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M112 Design Occupancy Density = 69.7 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_5_Lights,  !- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L112 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_5_Equipment,!- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N112 Plug and Process = 11.19 W/m2.

  People,
    Kitchen_Flr_5_People,         !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M113 Design Occupancy Density = 18.59 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_Flr_5_Lights,         !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch15_kitchen,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L113 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_Flr_5_Equipment,      !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    244.586;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N113 Plug and Process = 244.586 W/m2.

  GasEquipment,
    Kitchen_Flr_5_Gas_Equipment,  !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    149946;                       !- Design Level {W}  Source: xlsx raw_data!O113 Gas Power = 149946 W.

  People,
    Office1_Flr_5_People,         !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M114 Design Occupancy Density = 13.28 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office1_Flr_5_Lights,         !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office1_flr_5,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L114 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office1_Flr_5_Equipment,      !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N114 Plug and Process = 10.76 W/m2.

  People,
    Office2_Mult5_Flr_5_People,   !- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M115 Design Occupancy Density = 13.28 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office2_Mult5_Flr_5_Lights,   !- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L115 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office2_Mult5_Flr_5_Equipment,!- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N115 Plug and Process = 10.76 W/m2.

  People,
    Office3_Flr_5_People,         !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M116 Design Occupancy Density = 13.28 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office3_Flr_5_Lights,         !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L116 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office3_Flr_5_Equipment,      !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N116 Plug and Process = 10.76 W/m2.

  People,
    Office4_Mult6_Flr_5_People,   !- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    13.27,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M117 Design Occupancy Density = 13.27 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office4_Mult6_Flr_5_Lights,   !- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L117 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office4_Mult6_Flr_5_Equipment,!- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N117 Plug and Process = 10.76 W/m2.

  People,
    Corridor_Flr_5_People,        !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M118 Design Occupancy Density = 92.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_5_Lights,        !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L118 Lighting Power Density = 10.3927 W/m2.

  ZoneInfiltration:DesignFlowRate,
    Basement_Infiltration,        !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R64 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Exam1_Mult4_Flr_1_Infiltration,!- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R65 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Trauma1_Flr_1_Infiltration,!- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R66 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Exam3_Mult4_Flr_1_Infiltration,!- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R67 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Trauma2_Flr_1_Infiltration,!- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R68 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Triage_Mult4_Flr_1_Infiltration,!- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R69 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office1_Mult4_Flr_1_Infiltration,!- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R70 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_Records_Flr_1_Infiltration,!- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R71 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_1_Infiltration,  !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R72 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_NurseStn_Lobby_Flr_1_Infiltration,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R73 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR1_Flr_2_Infiltration,       !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R74 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR2_Mult5_Flr_2_Infiltration, !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R75 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR3_Flr_2_Infiltration,       !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R76 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR4_Flr_2_Infiltration,       !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R77 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom1_Mult5_Flr_2_Infiltration,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R78 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom2_Flr_2_Infiltration,!- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R79 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom3_Mult6_Flr_2_Infiltration,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R80 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ICU_Flr_2_Infiltration,       !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R81 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ICU_NurseStn_Lobby_Flr_2_Infiltration,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R82 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_2_Infiltration,  !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R83 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR_NurseStn_Lobby_Flr_2_Infiltration,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R84 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_3_Infiltration,!- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R85 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_3_Infiltration,  !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R86 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_3_Infiltration,!- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R87 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_3_Infiltration,  !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R88 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_3_Infiltration,!- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R89 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PhysTherapy_Flr_3_Infiltration,!- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R90 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_3_Infiltration,  !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R91 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_3_Infiltration,!- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R92 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_3_Infiltration,  !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R93 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_3_Infiltration,!- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R94 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lab_Flr_3_Infiltration,       !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R95 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_3_Infiltration,!- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R96 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_3_Infiltration,!- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R97 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_4_Infiltration,!- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R98 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_4_Infiltration,  !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R99 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_4_Infiltration,!- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R100 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_4_Infiltration,  !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R101 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_4_Infiltration,!- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R102 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Radiology_Flr_4_Infiltration, !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R103 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_4_Infiltration,  !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R104 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_4_Infiltration,!- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R105 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_4_Infiltration,  !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R106 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_4_Infiltration,!- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R107 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lab_Flr_4_Infiltration,       !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R108 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_4_Infiltration,!- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R109 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_4_Infiltration,!- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R110 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_5_Infiltration,    !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R111 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_5_Infiltration,!- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R112 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_5_Infiltration,   !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R113 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office1_Flr_5_Infiltration,   !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R114 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office2_Mult5_Flr_5_Infiltration,!- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R115 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office3_Flr_5_Infiltration,   !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R116 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office4_Mult6_Flr_5_Infiltration,!- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R117 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_5_Infiltration,  !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R118 Envelope Infiltration = 0.00102523 m3/s-m2.

  HVACTemplate:Thermostat,
    HospitalThermostat,           !- Name
    HTGSETP_SCH,                  !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 419/420/421 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    CLGSETP_SCH;                  !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 416/417/418 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:VAV,
    VAV_1,                        !- Name  Source: xlsx raw_data!I64 HVAC System Name = VAV_1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 287-307 (8 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 287-307 (8 rows).

  HVACTemplate:System:VAV,
    VAV_ER,                       !- Name  Source: xlsx raw_data!I65 HVAC System Name = VAV_ER.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 288-292.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 288-292.

  HVACTemplate:System:VAV,
    VAV_OR,                       !- Name  Source: xlsx raw_data!I74 HVAC System Name = VAV_OR.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 297-300.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 297-300.

  HVACTemplate:System:VAV,
    VAV_ICU,                      !- Name  Source: xlsx raw_data!I78 HVAC System Name = VAV_ICU.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 301-304.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 301-304.

  HVACTemplate:System:VAV,
    VAV_PATRMS,                   !- Name  Source: xlsx raw_data!I85 HVAC System Name = VAV_PATRMS.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 308-329 (16 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 308-329 (16 rows).

  HVACTemplate:System:VAV,
    VAV_2,                        !- Name  Source: xlsx raw_data!I90 HVAC System Name = VAV_2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 313-341 (15 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 313-341 (15 rows).

  HVACTemplate:System:VAV,
    VAV_LABS,                     !- Name  Source: xlsx raw_data!I95 HVAC System Name = VAV_LABS.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 318, 331.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 318, 331.

  HVACTemplate:System:ConstantVolume,
    CAV_KITCHEN,                  !- Name  Source: xlsx raw_data!I113 HVAC System Name = CAV_KITCHEN.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- supply fan placement
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 12 (chilled water): HVAC System Type Dictionary row 14; Zone and HVAC System Summary column G row 336.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint control type
    ,                             !- cooling coil control zone name
    ,                             !- cooling coil design setpoint temperature
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil setpoint at outdoor dry bulb low
    ,                             !- cooling coil reset outdoor dry bulb low
    ,                             !- cooling coil setpoint at outdoor dry bulb high
    ,                             !- cooling coil reset outdoor dry bulb high
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 12 (hot-water boiler): HVAC System Type Dictionary row 14; Zone and HVAC System Summary column G row 336.

  HVACTemplate:Zone:VAV,
    Basement,                     !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 287.

  HVACTemplate:Zone:VAV,
    ER_Exam1_Mult4_Flr_1,         !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 288.

  HVACTemplate:Zone:VAV,
    ER_Trauma1_Flr_1,             !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 289.

  HVACTemplate:Zone:VAV,
    ER_Exam3_Mult4_Flr_1,         !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 290.

  HVACTemplate:Zone:VAV,
    ER_Trauma2_Flr_1,             !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 291.

  HVACTemplate:Zone:VAV,
    ER_Triage_Mult4_Flr_1,        !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 292.

  HVACTemplate:Zone:VAV,
    Office1_Mult4_Flr_1,          !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 293.

  HVACTemplate:Zone:VAV,
    Lobby_Records_Flr_1,          !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000135467,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000135467 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 294.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_1,               !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 295.

  HVACTemplate:Zone:VAV,
    ER_NurseStn_Lobby_Flr_1,      !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 296.

  HVACTemplate:Zone:VAV,
    OR1_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 297.

  HVACTemplate:Zone:VAV,
    OR2_Mult5_Flr_2,              !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 298.

  HVACTemplate:Zone:VAV,
    OR3_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 299.

  HVACTemplate:Zone:VAV,
    OR4_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 300.

  HVACTemplate:Zone:VAV,
    IC_PatRoom1_Mult5_Flr_2,      !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 301.

  HVACTemplate:Zone:VAV,
    IC_PatRoom2_Flr_2,            !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 302.

  HVACTemplate:Zone:VAV,
    IC_PatRoom3_Mult6_Flr_2,      !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 303.

  HVACTemplate:Zone:VAV,
    ICU_Flr_2,                    !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 304.

  HVACTemplate:Zone:VAV,
    ICU_NurseStn_Lobby_Flr_2,     !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 305.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_2,               !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 306.

  HVACTemplate:Zone:VAV,
    OR_NurseStn_Lobby_Flr_2,      !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 307.

  HVACTemplate:Zone:VAV,
    PatRoom1_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 308.

  HVACTemplate:Zone:VAV,
    PatRoom2_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 309.

  HVACTemplate:Zone:VAV,
    PatRoom3_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 310.

  HVACTemplate:Zone:VAV,
    PatRoom4_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 311.

  HVACTemplate:Zone:VAV,
    PatRoom5_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 312.

  HVACTemplate:Zone:VAV,
    PhysTherapy_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000381,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000381 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 313.

  HVACTemplate:Zone:VAV,
    PatRoom6_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 314.

  HVACTemplate:Zone:VAV,
    PatRoom7_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 315.

  HVACTemplate:Zone:VAV,
    PatRoom8_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 316.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_3,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 317.

  HVACTemplate:Zone:VAV,
    Lab_Flr_3,                    !- Zone Name
    VAV_LABS,                     !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 318.

  HVACTemplate:Zone:VAV,
    Corridor_SE_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 319.

  HVACTemplate:Zone:VAV,
    Corridor_NW_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 320.

  HVACTemplate:Zone:VAV,
    PatRoom1_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 321.

  HVACTemplate:Zone:VAV,
    PatRoom2_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 322.

  HVACTemplate:Zone:VAV,
    PatRoom3_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 323.

  HVACTemplate:Zone:VAV,
    PatRoom4_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 324.

  HVACTemplate:Zone:VAV,
    PatRoom5_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 325.

  HVACTemplate:Zone:VAV,
    Radiology_Flr_4,              !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000381,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000381 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 326.

  HVACTemplate:Zone:VAV,
    PatRoom6_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 327.

  HVACTemplate:Zone:VAV,
    PatRoom7_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 328.

  HVACTemplate:Zone:VAV,
    PatRoom8_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 329.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_4,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 330.

  HVACTemplate:Zone:VAV,
    Lab_Flr_4,                    !- Zone Name
    VAV_LABS,                     !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 331.

  HVACTemplate:Zone:VAV,
    Corridor_SE_Flr_4,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 332.

  HVACTemplate:Zone:VAV,
    Corridor_NW_Flr_4,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 333.

  HVACTemplate:Zone:VAV,
    Dining_Flr_5,                 !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001015999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001015999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 334.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_5,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 335.

  HVACTemplate:Zone:ConstantVolume,
    Kitchen_Flr_5,                !- Zone Name
    CAV_KITCHEN,                  !- Template Constant Volume System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.354;                        !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P113 Total OSA Ventilation = 0.354 m3/s.

  HVACTemplate:Zone:VAV,
    Office1_Flr_5,                !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 337.

  HVACTemplate:Zone:VAV,
    Office2_Mult5_Flr_5,          !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 338.

  HVACTemplate:Zone:VAV,
    Office3_Flr_5,                !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 339.

  HVACTemplate:Zone:VAV,
    Office4_Mult6_Flr_5,          !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 340.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_5,               !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 341.

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- capacity
    ,                             !- efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Types 7 and 12 (hot-water fossil fuel boiler).
    ,                             !- priority
    ,                             !- sizing factor
    ,                             !- minimum part load ratio
    ,                             !- maximum part load ratio
    ,                             !- optimum part load ratio
    ,                             !- water outlet upper temperature limit
    HotWater;                     !- Template Plant Loop Type

