    70.104,8.726,9.449711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 8.726 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    70.104,8.726,10.669;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 8.726 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom4_Flr_3_Wall_North,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    69.647,53.34,10.669,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    69.647,53.34,9.449711,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    62.941,53.34,9.449711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    62.941,53.34,10.669;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom4_Flr_3_Wall_East,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    70.104,49.042,10.669,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 49.042 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    70.104,49.042,9.449711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 49.042 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    70.104,53.066,9.449711,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 53.066 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    70.104,53.066,10.669;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 53.066 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.922,53.34,10.669,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    43.922,53.34,9.449711,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    39.898,53.34,9.449711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    39.898,53.34,10.669;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom6_Flr_3_Wall_South,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.366,0,10.669,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    0.366,0,9.449711,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    5.73,0,9.449711,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    5.73,0,10.669;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom6_Flr_3_Wall_West,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.298,10.669,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 4.298 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    0,4.298,9.449711,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 4.298 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,0.274,9.449711,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 0.274 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,0.274,10.669;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 0.274 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.726,10.669,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 8.726 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    0,8.726,9.449711,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 8.726 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,4.837,9.449711,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 4.837 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,4.837,10.669;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 4.837 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom8_Flr_3_Wall_North,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.73,53.34,10.669,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    5.73,53.34,9.449711,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0.366,53.34,9.449711,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0.366,53.34,10.669;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom8_Flr_3_Wall_West,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,53.066,10.669,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 53.066 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).
    0,53.066,9.449711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 53.066 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,49.042,9.449711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 49.042 m (dimension of the prototype); Z = 31 ft x 0.3048 = 9.4488 m (the prototype value is 9.449711, the formula gives 9.4488) (the prototype writes 9.449711).
    0,49.042,10.669;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 49.042 m (dimension of the prototype); Z = 2.5 h = 35 ft x 0.3048 = 10.6680 m (the prototype value is 10.669, the formula gives 10.6680) (the prototype writes 10.669).

  FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.898,0,14.936,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = 0 (building origin); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    39.898,0,13.716711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = 0 (building origin); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    43.922,0,13.716711,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = 0 (building origin); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    43.922,0,14.936;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = 0 (building origin); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom2_Flr_4_Wall_East,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    70.104,0.274,14.936,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 0.274 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    70.104,0.274,13.716711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 0.274 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,4.298,13.716711,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 4.298 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,4.298,14.936;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 4.298 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom2_Flr_4_Wall_South,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    62.941,0,14.936,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = 0 ft x 0.3048 = 0 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    62.941,0,13.716711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = 0 ft x 0.3048 = 0 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    69.647,0,13.716711,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = 0 ft x 0.3048 = 0 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    69.647,0,14.936;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = 0 ft x 0.3048 = 0 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    70.104,4.837,14.936,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 4.837 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    70.104,4.837,13.716711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 4.837 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,8.726,13.716711,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 8.726 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,8.726,14.936;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 8.726 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom4_Flr_4_Wall_North,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    69.647,53.34,14.936,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    69.647,53.34,13.716711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 228.5 ft x 0.3048 = 69.6468 m (= W - 1.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    62.941,53.34,13.716711,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    62.941,53.34,14.936;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 206.5 ft x 0.3048 = 62.9412 m (= W - 23.5 ft x 0.3048); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom4_Flr_4_Wall_East,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    70.104,49.042,14.936,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 49.042 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    70.104,49.042,13.716711,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 49.042 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,53.066,13.716711,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 53.066 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    70.104,53.066,14.936;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = W = 230 ft x 0.3048 = 70.104 m; Y = 53.066 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.922,53.34,14.936,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    43.922,53.34,13.716711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.922 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    39.898,53.34,13.716711,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    39.898,53.34,14.936;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39.898 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom6_Flr_4_Wall_South,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.366,0,14.936,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    0.366,0,13.716711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    5.73,0,13.716711,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    5.73,0,14.936;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom6_Flr_4_Wall_West,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.298,14.936,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 4.298 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    0,4.298,13.716711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 4.298 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,0.274,13.716711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 0.274 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,0.274,14.936;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 0.274 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom7_Mult10_Flr_4_Wall_West,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.726,14.936,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 8.726 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    0,8.726,13.716711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 8.726 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,4.837,13.716711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 4.837 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,4.837,14.936;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 4.837 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom8_Flr_4_Wall_North,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.73,53.34,14.936,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    5.73,53.34,13.716711,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5.73 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0.366,53.34,13.716711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0.366,53.34,14.936;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.366 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    PatRoom8_Flr_4_Wall_West,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,53.066,14.936,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 53.066 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).
    0,53.066,13.716711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 53.066 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,49.042,13.716711,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 49.042 m (dimension of the prototype); Z = 45 ft x 0.3048 = 13.7160 m (the prototype value is 13.716711, the formula gives 13.7160) (the prototype writes 13.716711).
    0,49.042,14.936;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 49.042 m (dimension of the prototype); Z = 3.5 h = 49 ft x 0.3048 = 14.9352 m (the prototype value is 14.936, the formula gives 14.9352) (the prototype writes 14.936).

  FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Dining_Flr_5_Wall_South,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    40.195,0,19.213,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 40.195 m (dimension of the prototype); Y = 0 (building origin); Z = 4.5 h = 19.213 m (dimension of the prototype).
    40.195,0,17.993711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 40.195 m (dimension of the prototype); Y = 0 (building origin); Z = 17.993711 m (dimension of the prototype).
    69.533,0,17.993711,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.533 m (dimension of the prototype); Y = 0 (building origin); Z = 17.993711 m (dimension of the prototype).
    69.533,0,19.213;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.533 m (dimension of the prototype); Y = 0 (building origin); Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office1_Flr_5_Wall_South,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.549,0,19.213,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.549 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 4.5 h = 19.213 m (dimension of the prototype).
    0.549,0,17.993711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.549 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 17.993711 m (dimension of the prototype).
    8.595,0,17.993711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.595 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 17.993711 m (dimension of the prototype).
    8.595,0,19.213;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8.595 m (dimension of the prototype); Y = 0 ft x 0.3048 = 0 m; Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office1_Flr_5_Wall_West,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,7.163,19.213,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 23.5 ft x 0.3048 = 7.1628 m (the prototype value is 7.163, the formula gives 7.1628); Z = 4.5 h = 19.213 m (dimension of the prototype).
    0,7.163,17.993711,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 23.5 ft x 0.3048 = 7.1628 m (the prototype value is 7.163, the formula gives 7.1628); Z = 17.993711 m (dimension of the prototype).
    0,0.457,17.993711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 1.5 ft x 0.3048 = 0.4572 m (the prototype value is 0.457, the formula gives 0.4572); Z = 17.993711 m (dimension of the prototype).
    0,0.457,19.213;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 1.5 ft x 0.3048 = 0.4572 m (the prototype value is 0.457, the formula gives 0.4572); Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,14.783,19.213,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 48.5 ft x 0.3048 = 14.7828 m (the prototype value is 14.783, the formula gives 14.7828); Z = 4.5 h = 19.213 m (dimension of the prototype).
    0,14.783,17.993711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 48.5 ft x 0.3048 = 14.7828 m (the prototype value is 14.783, the formula gives 14.7828); Z = 17.993711 m (dimension of the prototype).
    0,8.077,17.993711,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 26.5 ft x 0.3048 = 8.0772 m (the prototype value is 8.077, the formula gives 8.0772); Z = 17.993711 m (dimension of the prototype).
    0,8.077,19.213;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 26.5 ft x 0.3048 = 8.0772 m (the prototype value is 8.077, the formula gives 8.0772); Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office3_Flr_5_Wall_North,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.595,53.34,19.213,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.595 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 4.5 h = 19.213 m (dimension of the prototype).
    8.595,53.34,17.993711,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.595 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 17.993711 m (dimension of the prototype).
    0.549,53.34,17.993711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.549 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 17.993711 m (dimension of the prototype).
    0.549,53.34,19.213;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.549 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_West_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office3_Flr_5_Wall_West,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,52.883,19.213,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (building origin); Y = 173.5 ft x 0.3048 = 52.8828 m (= D - 1.5 ft x 0.3048) (the prototype value is 52.883, the formula gives 52.8828); Z = 4.5 h = 19.213 m (dimension of the prototype).
    0,52.883,17.993711,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (building origin); Y = 173.5 ft x 0.3048 = 52.8828 m (= D - 1.5 ft x 0.3048) (the prototype value is 52.883, the formula gives 52.8828); Z = 17.993711 m (dimension of the prototype).
    0,46.177,17.993711,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (building origin); Y = 151.5 ft x 0.3048 = 46.1772 m (= D - 23.5 ft x 0.3048) (the prototype value is 46.177, the formula gives 46.1772); Z = 17.993711 m (dimension of the prototype).
    0,46.177,19.213;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (building origin); Y = 151.5 ft x 0.3048 = 46.1772 m (= D - 23.5 ft x 0.3048) (the prototype value is 46.177, the formula gives 46.1772); Z = 4.5 h = 19.213 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North_Window,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Office4_Mult6_Flr_5_Wall_North,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    11.883,53.34,19.213,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 11.883 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 4.5 h = 19.213 m (dimension of the prototype).
    11.883,53.34,17.993711,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 11.883 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 17.993711 m (dimension of the prototype).
    9.453,53.34,17.993711,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.453 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 17.993711 m (dimension of the prototype).
    9.453,53.34,19.213;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.453 m (dimension of the prototype); Y = D = 175 ft x 0.3048 = 53.34 m; Z = 4.5 h = 19.213 m (dimension of the prototype).

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.151 Btu/h-ft2-F (Table 21, mass wall: Table 18 gives mass for the Hospital and the xlsx names a mass wall of 8 in. heavy-weight concrete blocks), roof U = 0.063 (Table 19, insulation entirely above deck: Table 17). The PDF has no separate residential values; the one wall is used for the patient room floors too. The layer resistance is 1/U minus the surface films.
  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 21, p.37: mass wall U = 0.151 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.0167 m2-K/W.
    MediumRough,                  !- Roughness
    1.0167;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    ExteriorWallLayer;            !- Outside Layer

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings and the basement floor; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, round value; no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Basement walls: C-factor method; the PDF gives no value for the walls below grade; C = 6.47292 W/m2-K and the height 2.439 m of the prototype are kept (the 90.1-2004 value of an uninsulated below-grade wall).
  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    6.47292,                      !- C-Factor {W/m2-K}
    2.439;                        !- Height {m}  Derived from: the height of the wall Basement_Wall_North (2.439 m, the vertical extent of its vertices).

  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,   !- Name
    6.47292,                      !- C-Factor {W/m2-K}
    2.439;                        !- Height {m}  Derived from: the height of the wall Basement_Wall_East (2.439 m, the vertical extent of its vertices).

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    6.47292,                      !- C-Factor {W/m2-K}
    2.439;                        !- Height {m}  Derived from: the height of the wall Basement_Wall_South (2.439 m, the vertical extent of its vertices).

  Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,   !- Name
    6.47292,                      !- C-Factor {W/m2-K}
    2.439;                        !- Height {m}  Derived from: the height of the wall Basement_Wall_West (2.439 m, the vertical extent of its vertices).

! Loads (xlsx raw_data): occupancy density m2/person (column M), lighting power density W/m2 (L), plug and process W/m2 (N), gas power W (O). The schedule of each zone is the one of its space type in the xlsx sheet Schedule Summary; where the xlsx gives no schedule for a load, the schedule AlwaysOn (the prototype schedule is constant 1) or AlwaysOff is written, because EnergyPlus needs one.
  People,
    Basement_People,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    37.17,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M64 Design Occupancy Density = 37.17 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Basement_Lights,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch0_basement,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.5799;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L64 Lighting Power Density = 11.5799 W/m2.

  ElectricEquipment,
    Basement_Equipment,           !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    8.07;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N64 Plug and Process = 8.07 W/m2.

  People,
    ER_Exam1_Mult4_Flr_1_People,  !- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M65 Design Occupancy Density = 4.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Exam1_Mult4_Flr_1_Lights,  !- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L65 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_Equipment,!- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N65 Plug and Process = 16.14 W/m2.

  People,
    ER_Trauma1_Flr_1_People,      !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M66 Design Occupancy Density = 4.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Trauma1_Flr_1_Lights,      !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L66 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Trauma1_Flr_1_Equipment,   !- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N66 Plug and Process = 43.04 W/m2.

  People,
    ER_Exam3_Mult4_Flr_1_People,  !- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M67 Design Occupancy Density = 4.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Exam3_Mult4_Flr_1_Lights,  !- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L67 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_Equipment,!- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N67 Plug and Process = 16.14 W/m2.

  People,
    ER_Trauma2_Flr_1_People,      !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M68 Design Occupancy Density = 4.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Trauma2_Flr_1_Lights,      !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L68 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Trauma2_Flr_1_Equipment,   !- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N68 Plug and Process = 43.04 W/m2.

  People,
    ER_Triage_Mult4_Flr_1_People, !- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M69 Design Occupancy Density = 4.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_Triage_Mult4_Flr_1_Lights, !- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L69 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    ER_Triage_Mult4_Flr_1_Equipment,!- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.5271;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N69 Plug and Process = 21.5271 W/m2.

  People,
    Office1_Mult4_Flr_1_People,   !- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.27,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M70 Design Occupancy Density = 13.27 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office1_Mult4_Flr_1_Lights,   !- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L70 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office1_Mult4_Flr_1_Equipment,!- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N70 Plug and Process = 11.84 W/m2.

  People,
    Lobby_Records_Flr_1_People,   !- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M71 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_Records_Flr_1_Lights,   !- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch3_record,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.7778;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L71 Lighting Power Density = 13.7778 W/m2.

  ElectricEquipment,
    Lobby_Records_Flr_1_Equipment,!- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N71 Plug and Process = 1.08 W/m2.

  People,
    Corridor_Flr_1_People,        !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M72 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_1_Lights,        !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L72 Lighting Power Density = 10.3927 W/m2.

  People,
    ER_NurseStn_Lobby_Flr_1_People,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M73 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch5_nursestn_lobby1,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.0556;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L73 Lighting Power Density = 12.0556 W/m2.

  ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_Equipment,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    14.63;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N73 Plug and Process = 14.63 W/m2.

  People,
    OR1_Flr_2_People,             !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M74 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR1_Flr_2_Lights,             !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L74 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR1_Flr_2_Equipment,          !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N74 Plug and Process = 43.04 W/m2.

  People,
    OR2_Mult5_Flr_2_People,       !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M75 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR2_Mult5_Flr_2_Lights,       !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L75 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR2_Mult5_Flr_2_Equipment,    !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N75 Plug and Process = 43.04 W/m2.

  People,
    OR3_Flr_2_People,             !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M76 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR3_Flr_2_Lights,             !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L76 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR3_Flr_2_Equipment,          !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N76 Plug and Process = 43.04 W/m2.

  People,
    OR4_Flr_2_People,             !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M77 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR4_Flr_2_Lights,             !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L77 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    OR4_Flr_2_Equipment,          !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N77 Plug and Process = 43.04 W/m2.

  People,
    IC_PatRoom1_Mult5_Flr_2_People,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M78 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L78 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_Equipment,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N78 Plug and Process = 32.28 W/m2.

  People,
    IC_PatRoom2_Flr_2_People,     !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M79 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom2_Flr_2_Lights,     !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L79 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom2_Flr_2_Equipment,  !- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N79 Plug and Process = 32.28 W/m2.

  People,
    IC_PatRoom3_Mult6_Flr_2_People,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M80 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L80 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_Equipment,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N80 Plug and Process = 32.28 W/m2.

  People,
    ICU_Flr_2_People,             !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M81 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ICU_Flr_2_Lights,             !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,                  !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L81 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    ICU_Flr_2_Equipment,          !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.28;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N81 Plug and Process = 32.28 W/m2.

  People,
    ICU_NurseStn_Lobby_Flr_2_People,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M82 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch8_nursstn,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L82 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_Equipment,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N82 Plug and Process = 21.52 W/m2.

  People,
    Corridor_Flr_2_People,        !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M83 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_2_Lights,        !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L83 Lighting Power Density = 10.3927 W/m2.

  People,
    OR_NurseStn_Lobby_Flr_2_People,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M84 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L84 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_Equipment,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N84 Plug and Process = 11.19 W/m2.

  People,
    PatRoom1_Mult10_Flr_3_People, !- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M85 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom1_Mult10_Flr_3_Lights, !- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L85 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom1_Mult10_Flr_3_Equipment,!- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N85 Plug and Process = 21.52 W/m2.

  People,
    PatRoom2_Flr_3_People,        !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M86 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom2_Flr_3_Lights,        !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L86 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom2_Flr_3_Equipment,     !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N86 Plug and Process = 21.52 W/m2.

  People,
    PatRoom3_Mult10_Flr_3_People, !- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M87 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom3_Mult10_Flr_3_Lights, !- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L87 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom3_Mult10_Flr_3_Equipment,!- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N87 Plug and Process = 21.52 W/m2.

  People,
    PatRoom4_Flr_3_People,        !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M88 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom4_Flr_3_Lights,        !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L88 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom4_Flr_3_Equipment,     !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N88 Plug and Process = 21.52 W/m2.

  People,
    PatRoom5_Mult10_Flr_3_People, !- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M89 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom5_Mult10_Flr_3_Lights, !- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L89 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom5_Mult10_Flr_3_Equipment,!- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N89 Plug and Process = 21.52 W/m2.

  People,
    PhysTherapy_Flr_3_People,     !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M90 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PhysTherapy_Flr_3_Lights,     !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch11_physical_therapy,   !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L90 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    PhysTherapy_Flr_3_Equipment,  !- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    16.14;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N90 Plug and Process = 16.14 W/m2.

  People,
    PatRoom6_Flr_3_People,        !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M91 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom6_Flr_3_Lights,        !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L91 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom6_Flr_3_Equipment,     !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N91 Plug and Process = 21.52 W/m2.

  People,
    PatRoom7_Mult10_Flr_3_People, !- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M92 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom7_Mult10_Flr_3_Lights, !- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L92 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom7_Mult10_Flr_3_Equipment,!- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N92 Plug and Process = 21.52 W/m2.

  People,
    PatRoom8_Flr_3_People,        !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M93 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom8_Flr_3_Lights,        !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L93 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom8_Flr_3_Equipment,     !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N93 Plug and Process = 21.52 W/m2.

  People,
    NurseStn_Lobby_Flr_3_People,  !- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M94 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_3_Lights,  !- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L94 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_3_Equipment,!- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N94 Plug and Process = 11.19 W/m2.

  People,
    Lab_Flr_3_People,             !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M95 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lab_Flr_3_Lights,             !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L95 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Lab_Flr_3_Equipment,          !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N95 Plug and Process = 43.04 W/m2.

  People,
    Corridor_SE_Flr_3_People,     !- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M96 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_SE_Flr_3_Lights,     !- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L96 Lighting Power Density = 10.3927 W/m2.

  People,
    Corridor_NW_Flr_3_People,     !- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M97 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_NW_Flr_3_Lights,     !- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L97 Lighting Power Density = 10.3927 W/m2.

  People,
    PatRoom1_Mult10_Flr_4_People, !- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M98 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom1_Mult10_Flr_4_Lights, !- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L98 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom1_Mult10_Flr_4_Equipment,!- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N98 Plug and Process = 21.52 W/m2.

  People,
    PatRoom2_Flr_4_People,        !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M99 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom2_Flr_4_Lights,        !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L99 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom2_Flr_4_Equipment,     !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N99 Plug and Process = 21.52 W/m2.

  People,
    PatRoom3_Mult10_Flr_4_People, !- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M100 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom3_Mult10_Flr_4_Lights, !- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L100 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom3_Mult10_Flr_4_Equipment,!- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N100 Plug and Process = 21.52 W/m2.

  People,
    PatRoom4_Flr_4_People,        !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M101 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom4_Flr_4_Lights,        !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L101 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom4_Flr_4_Equipment,     !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N101 Plug and Process = 21.52 W/m2.

  People,
    PatRoom5_Mult10_Flr_4_People, !- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M102 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom5_Mult10_Flr_4_Lights, !- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L102 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom5_Mult10_Flr_4_Equipment,!- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N102 Plug and Process = 21.52 W/m2.

  People,
    Radiology_Flr_4_People,       !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M103 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Radiology_Flr_4_Lights,       !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch13_radiology,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L103 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Radiology_Flr_4_Equipment,    !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    107.639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N103 Plug and Process = 107.639 W/m2.

  People,
    PatRoom6_Flr_4_People,        !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M104 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom6_Flr_4_Lights,        !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L104 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom6_Flr_4_Equipment,     !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N104 Plug and Process = 21.52 W/m2.

  People,
    PatRoom7_Mult10_Flr_4_People, !- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M105 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom7_Mult10_Flr_4_Lights, !- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L105 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom7_Mult10_Flr_4_Equipment,!- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N105 Plug and Process = 21.52 W/m2.

  People,
    PatRoom8_Flr_4_People,        !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M106 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    PatRoom8_Flr_4_Lights,        !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L106 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    PatRoom8_Flr_4_Equipment,     !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N106 Plug and Process = 21.52 W/m2.

  People,
    NurseStn_Lobby_Flr_4_People,  !- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M107 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_4_Lights,  !- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L107 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_4_Equipment,!- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N107 Plug and Process = 11.19 W/m2.

  People,
    Lab_Flr_4_People,             !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M108 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lab_Flr_4_Lights,             !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L108 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Lab_Flr_4_Equipment,          !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    43.04;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N108 Plug and Process = 43.04 W/m2.

  People,
    Corridor_SE_Flr_4_People,     !- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M109 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_SE_Flr_4_Lights,     !- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L109 Lighting Power Density = 10.3927 W/m2.

  People,
    Corridor_NW_Flr_4_People,     !- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M110 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_NW_Flr_4_Lights,     !- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L110 Lighting Power Density = 10.3927 W/m2.

  People,
    Dining_Flr_5_People,          !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M111 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Dining_Flr_5_Lights,          !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch14_dining,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L111 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Dining_Flr_5_Equipment,       !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N111 Plug and Process = 10.76 W/m2.

  People,
    NurseStn_Lobby_Flr_5_People,  !- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    69.7,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M112 Design Occupancy Density = 69.7 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NurseStn_Lobby_Flr_5_Lights,  !- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,     !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.7014;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L112 Lighting Power Density = 12.7014 W/m2.

  ElectricEquipment,
    NurseStn_Lobby_Flr_5_Equipment,!- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.19;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N112 Plug and Process = 11.19 W/m2.

  People,
    Kitchen_Flr_5_People,         !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M113 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_Flr_5_Lights,         !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch15_kitchen,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L113 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_Flr_5_Equipment,      !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    244.586;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N113 Plug and Process = 244.586 W/m2.

  GasEquipment,
    Kitchen_Flr_5_Gas_Equipment,  !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 398/399/400 (Mon - Fri/Sat/Sun).
    EquipmentLevel,               !- Design Level Calculation Method
    149946;                       !- Design Level {W}  Source: xlsx raw_data!O113 Gas Power = 149946 W.

  People,
    Office1_Flr_5_People,         !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M114 Design Occupancy Density = 13.28 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office1_Flr_5_Lights,         !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office1_flr_5,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L114 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office1_Flr_5_Equipment,      !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N114 Plug and Process = 10.76 W/m2.

  People,
    Office2_Mult5_Flr_5_People,   !- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M115 Design Occupancy Density = 13.28 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office2_Mult5_Flr_5_Lights,   !- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L115 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office2_Mult5_Flr_5_Equipment,!- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N115 Plug and Process = 10.76 W/m2.

  People,
    Office3_Flr_5_People,         !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.28,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M116 Design Occupancy Density = 13.28 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office3_Flr_5_Lights,         !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L116 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office3_Flr_5_Equipment,      !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N116 Plug and Process = 10.76 W/m2.

  People,
    Office4_Mult6_Flr_5_People,   !- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 383/384/385 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.27,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M117 Design Occupancy Density = 13.27 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Office4_Mult6_Flr_5_Lights,   !- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 389/390/391 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L117 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Office4_Mult6_Flr_5_Equipment,!- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 395/396/397 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N117 Plug and Process = 10.76 W/m2.

  People,
    Corridor_Flr_5_People,        !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 386/387/388 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    92.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M118 Design Occupancy Density = 92.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_5_Lights,        !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 392/393/394 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3927;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L118 Lighting Power Density = 10.3927 W/m2.

! Infiltration (xlsx raw_data): flow per exterior wall area (column R), flow per zone (S), flow through the entrances (T). The coefficients are the EnergyPlus defaults (constant flow).
  ZoneInfiltration:DesignFlowRate,
    Basement_Infiltration,        !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R64 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Exam1_Mult4_Flr_1_Infiltration,!- Name
    ER_Exam1_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R65 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Trauma1_Flr_1_Infiltration,!- Name
    ER_Trauma1_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R66 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Exam3_Mult4_Flr_1_Infiltration,!- Name
    ER_Exam3_Mult4_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R67 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Trauma2_Flr_1_Infiltration,!- Name
    ER_Trauma2_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R68 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_Triage_Mult4_Flr_1_Infiltration,!- Name
    ER_Triage_Mult4_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R69 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office1_Mult4_Flr_1_Infiltration,!- Name
    Office1_Mult4_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R70 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_Records_Flr_1_Infiltration,!- Name
    Lobby_Records_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R71 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_1_Infiltration,  !- Name
    Corridor_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R72 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ER_NurseStn_Lobby_Flr_1_Infiltration,!- Name
    ER_NurseStn_Lobby_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R73 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR1_Flr_2_Infiltration,       !- Name
    OR1_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R74 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR2_Mult5_Flr_2_Infiltration, !- Name
    OR2_Mult5_Flr_2,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R75 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR3_Flr_2_Infiltration,       !- Name
    OR3_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R76 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR4_Flr_2_Infiltration,       !- Name
    OR4_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R77 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom1_Mult5_Flr_2_Infiltration,!- Name
    IC_PatRoom1_Mult5_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R78 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom2_Flr_2_Infiltration,!- Name
    IC_PatRoom2_Flr_2,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R79 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    IC_PatRoom3_Mult6_Flr_2_Infiltration,!- Name
    IC_PatRoom3_Mult6_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R80 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ICU_Flr_2_Infiltration,       !- Name
    ICU_Flr_2,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R81 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ICU_NurseStn_Lobby_Flr_2_Infiltration,!- Name
    ICU_NurseStn_Lobby_Flr_2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R82 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_2_Infiltration,  !- Name
    Corridor_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R83 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    OR_NurseStn_Lobby_Flr_2_Infiltration,!- Name
    OR_NurseStn_Lobby_Flr_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R84 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_3_Infiltration,!- Name
    PatRoom1_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R85 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_3_Infiltration,  !- Name
    PatRoom2_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R86 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_3_Infiltration,!- Name
    PatRoom3_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R87 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_3_Infiltration,  !- Name
    PatRoom4_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R88 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_3_Infiltration,!- Name
    PatRoom5_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R89 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PhysTherapy_Flr_3_Infiltration,!- Name
    PhysTherapy_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R90 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_3_Infiltration,  !- Name
    PatRoom6_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R91 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_3_Infiltration,!- Name
    PatRoom7_Mult10_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R92 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_3_Infiltration,  !- Name
    PatRoom8_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R93 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_3_Infiltration,!- Name
    NurseStn_Lobby_Flr_3,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R94 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lab_Flr_3_Infiltration,       !- Name
    Lab_Flr_3,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R95 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_3_Infiltration,!- Name
    Corridor_SE_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R96 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_3_Infiltration,!- Name
    Corridor_NW_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R97 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_4_Infiltration,!- Name
    PatRoom1_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R98 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_4_Infiltration,  !- Name
    PatRoom2_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R99 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_4_Infiltration,!- Name
    PatRoom3_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R100 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_4_Infiltration,  !- Name
    PatRoom4_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R101 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_4_Infiltration,!- Name
    PatRoom5_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R102 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Radiology_Flr_4_Infiltration, !- Name
    Radiology_Flr_4,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R103 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_4_Infiltration,  !- Name
    PatRoom6_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R104 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_4_Infiltration,!- Name
    PatRoom7_Mult10_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R105 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_4_Infiltration,  !- Name
    PatRoom8_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R106 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_4_Infiltration,!- Name
    NurseStn_Lobby_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R107 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lab_Flr_4_Infiltration,       !- Name
    Lab_Flr_4,                    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R108 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_4_Infiltration,!- Name
    Corridor_SE_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R109 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_4_Infiltration,!- Name
    Corridor_NW_Flr_4,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R110 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_5_Infiltration,    !- Name
    Dining_Flr_5,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R111 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_5_Infiltration,!- Name
    NurseStn_Lobby_Flr_5,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R112 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_5_Infiltration,   !- Name
    Kitchen_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R113 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office1_Flr_5_Infiltration,   !- Name
    Office1_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R114 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office2_Mult5_Flr_5_Infiltration,!- Name
    Office2_Mult5_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R115 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office3_Flr_5_Infiltration,   !- Name
    Office3_Flr_5,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R116 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Office4_Mult6_Flr_5_Infiltration,!- Name
    Office4_Mult6_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R117 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_5_Infiltration,  !- Name
    Corridor_Flr_5,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 413/414/415 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R118 Envelope Infiltration = 0.00102523 m3/s-m2.

  Schedule:Compact,
    ACTIVITY_SCH,                 !- Name  Source: NREL PDF Table B-2, p.73 (page 84 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,120;             !- Field 3

! HVAC system type of every zone from the xlsx (Zone and HVAC System Summary, HVAC System Type Dictionary): 7 VAV with reheat (chilled water cooling, hot-water fossil fuel boiler) for all zones except the kitchen, 12 SZ-CV-HW (single-zone constant volume, chilled water cooling, hot-water boiler heating) for the kitchen. The xlsx names the HVAC system of each zone (raw_data column I): VAV_1, VAV_2, VAV_ER, VAV_OR, VAV_ICU, VAV_PATRMS, VAV_LABS and CAV_KITCHEN. All equipment data are EnergyPlus defaults.
! One thermostat for all zones: the xlsx gives one heating and one cooling set point schedule (Schedule Summary, space type All).
  HVACTemplate:Thermostat,
    HospitalThermostat,           !- Name
    HTGSETP_SCH,                  !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 419/420/421 (Mon - Fri/Sat/Sun).
    ,                             !- Constant Heating Setpoint
    CLGSETP_SCH;                  !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 416/417/418 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:VAV,
    VAV_1,                        !- Name  Source: xlsx raw_data!I64 HVAC System Name = VAV_1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 287-307 (8 rows).
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 287-307 (8 rows).
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_ER,                       !- Name  Source: xlsx raw_data!I65 HVAC System Name = VAV_ER.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 288-292.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 288-292.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_OR,                       !- Name  Source: xlsx raw_data!I74 HVAC System Name = VAV_OR.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 297-300.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 297-300.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_ICU,                      !- Name  Source: xlsx raw_data!I78 HVAC System Name = VAV_ICU.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 301-304.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 301-304.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_PATRMS,                   !- Name  Source: xlsx raw_data!I85 HVAC System Name = VAV_PATRMS.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 308-329 (16 rows).
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 308-329 (16 rows).
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_2,                        !- Name  Source: xlsx raw_data!I90 HVAC System Name = VAV_2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 313-341 (15 rows).
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 313-341 (15 rows).
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_LABS,                     !- Name  Source: xlsx raw_data!I95 HVAC System Name = VAV_LABS.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 318, 331.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 318, 331.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:ConstantVolume,
    CAV_KITCHEN,                  !- Name  Source: xlsx raw_data!I113 HVAC System Name = CAV_KITCHEN.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 401/402/403 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Supply Fan Placement
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 12 (chilled water): HVAC System Type Dictionary row 14; Zone and HVAC System Summary column G row 336.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Control Type
    ,                             !- Cooling Coil Control Zone Name
    ,                             !- Cooling Coil Design Setpoint Temperature
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Setpoint at Outdoor Dry Bulb Low
    ,                             !- Cooling Coil Reset Outdoor Dry Bulb Low
    ,                             !- Cooling Coil Setpoint at Outdoor Dry Bulb High
    ,                             !- Cooling Coil Reset Outdoor Dry Bulb High
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 12 (hot-water boiler): HVAC System Type Dictionary row 14; Zone and HVAC System Summary column G row 336.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Control Type
    ,                             !- Heating Coil Control Zone Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Setpoint at Outdoor Dry Bulb Low
    ,                             !- Heating Coil Reset Outdoor Dry Bulb Low
    ,                             !- Heating Coil Setpoint at Outdoor Dry Bulb High
    ,                             !- Heating Coil Reset Outdoor Dry Bulb High
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:VAV,
    Basement,                     !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 287.

  HVACTemplate:Zone:VAV,
    ER_Exam1_Mult4_Flr_1,         !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 288.

  HVACTemplate:Zone:VAV,
    ER_Trauma1_Flr_1,             !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 289.

  HVACTemplate:Zone:VAV,
    ER_Exam3_Mult4_Flr_1,         !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 290.

  HVACTemplate:Zone:VAV,
    ER_Trauma2_Flr_1,             !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 291.

  HVACTemplate:Zone:VAV,
    ER_Triage_Mult4_Flr_1,        !- Zone Name
    VAV_ER,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 292.

  HVACTemplate:Zone:VAV,
    Office1_Mult4_Flr_1,          !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 293.

  HVACTemplate:Zone:VAV,
    Lobby_Records_Flr_1,          !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000135467,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000135467 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 294.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_1,               !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 295.

  HVACTemplate:Zone:VAV,
    ER_NurseStn_Lobby_Flr_1,      !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 296.

  HVACTemplate:Zone:VAV,
    OR1_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 297.

  HVACTemplate:Zone:VAV,
    OR2_Mult5_Flr_2,              !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 298.

  HVACTemplate:Zone:VAV,
    OR3_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 299.

  HVACTemplate:Zone:VAV,
    OR4_Flr_2,                    !- Zone Name
    VAV_OR,                       !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.003555997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.003555997 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 300.

  HVACTemplate:Zone:VAV,
    IC_PatRoom1_Mult5_Flr_2,      !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 301.

  HVACTemplate:Zone:VAV,
    IC_PatRoom2_Flr_2,            !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 302.

  HVACTemplate:Zone:VAV,
    IC_PatRoom3_Mult6_Flr_2,      !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 303.

  HVACTemplate:Zone:VAV,
    ICU_Flr_2,                    !- Zone Name
    VAV_ICU,                      !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 304.

  HVACTemplate:Zone:VAV,
    ICU_NurseStn_Lobby_Flr_2,     !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 305.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_2,               !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 306.

  HVACTemplate:Zone:VAV,
    OR_NurseStn_Lobby_Flr_2,      !- Zone Name
    VAV_1,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 307.

  HVACTemplate:Zone:VAV,
    PatRoom1_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 308.

  HVACTemplate:Zone:VAV,
    PatRoom2_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 309.

  HVACTemplate:Zone:VAV,
    PatRoom3_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 310.

  HVACTemplate:Zone:VAV,
    PatRoom4_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 311.

  HVACTemplate:Zone:VAV,
    PatRoom5_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 312.

  HVACTemplate:Zone:VAV,
    PhysTherapy_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000381,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000381 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 313.

  HVACTemplate:Zone:VAV,
    PatRoom6_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 314.

  HVACTemplate:Zone:VAV,
    PatRoom7_Mult10_Flr_3,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 315.

  HVACTemplate:Zone:VAV,
    PatRoom8_Flr_3,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 316.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_3,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 317.

  HVACTemplate:Zone:VAV,
    Lab_Flr_3,                    !- Zone Name
    VAV_LABS,                     !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 318.

  HVACTemplate:Zone:VAV,
    Corridor_SE_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 319.

  HVACTemplate:Zone:VAV,
    Corridor_NW_Flr_3,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 320.

  HVACTemplate:Zone:VAV,
    PatRoom1_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 321.

  HVACTemplate:Zone:VAV,
    PatRoom2_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 322.

  HVACTemplate:Zone:VAV,
    PatRoom3_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 323.

  HVACTemplate:Zone:VAV,
    PatRoom4_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 324.

  HVACTemplate:Zone:VAV,
    PatRoom5_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 325.

  HVACTemplate:Zone:VAV,
    Radiology_Flr_4,              !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000381,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000381 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 326.

  HVACTemplate:Zone:VAV,
    PatRoom6_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 327.

  HVACTemplate:Zone:VAV,
    PatRoom7_Mult10_Flr_4,        !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 328.

  HVACTemplate:Zone:VAV,
    PatRoom8_Flr_4,               !- Zone Name
    VAV_PATRMS,                   !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002370664,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002370664 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 329.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_4,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 330.

  HVACTemplate:Zone:VAV,
    Lab_Flr_4,                    !- Zone Name
    VAV_LABS,                     !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 331.

  HVACTemplate:Zone:VAV,
    Corridor_SE_Flr_4,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 332.

  HVACTemplate:Zone:VAV,
    Corridor_NW_Flr_4,            !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 333.

  HVACTemplate:Zone:VAV,
    Dining_Flr_5,                 !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001015999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001015999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 334.

  HVACTemplate:Zone:VAV,
    NurseStn_Lobby_Flr_5,         !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.0001016,                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.0001016 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 335.

  HVACTemplate:Zone:ConstantVolume,
    Kitchen_Flr_5,                !- Zone Name
    CAV_KITCHEN,                  !- Template Constant Volume System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.354;                        !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P113 Total OSA Ventilation = 0.354 m3/s.

  HVACTemplate:Zone:VAV,
    Office1_Flr_5,                !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 337.

  HVACTemplate:Zone:VAV,
    Office2_Mult5_Flr_5,          !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 338.

  HVACTemplate:Zone:VAV,
    Office3_Flr_5,                !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 339.

  HVACTemplate:Zone:VAV,
    Office4_Mult6_Flr_5,          !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000711199,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000711199 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 340.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_5,               !- Zone Name
    VAV_2,                        !- Template VAV System Name
    HospitalThermostat,           !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 341.

! Plant loops that the systems of the xlsx need (types 7 and 12): chilled water loop with a water-cooled chiller and a cooling tower (cooling type chilled water), hot water loop with a fossil fuel (natural gas) boiler (heating type hot-water fossil fuel boiler). The xlsx gives no sizes or efficiencies; the chiller type and its COP are required by EnergyPlus and are not in the documents.
  HVACTemplate:Plant:ChilledWaterLoop,
    Chilled Water Loop,           !- Name
    ,                             !- Pump Schedule Name
    ,                             !- Pump Control Type
    ,                             !- Chiller Plant Operation Scheme Type
    ,                             !- Chiller Plant Equipment Operation Schemes Name
    ,                             !- Chilled Water Setpoint Schedule Name
    ,                             !- Chilled Water Design Setpoint {C}
    ,                             !- Chilled Water Pump Configuration
    ,                             !- Primary Chilled Water Pump Rated Head {Pa}
    ,                             !- Secondary Chilled Water Pump Rated Head {Pa}
    ,                             !- Condenser Plant Operation Scheme Type
    ,                             !- Condenser Equipment Operation Schemes Name
    OutdoorWetBulbTemperature;    !- Condenser Water Temperature Control Type

  HVACTemplate:Plant:Chiller,
    Chiller 1,                    !- Name
    ElectricCentrifugalChiller,   !- Chiller Type  Not in the documents: EnergyPlus requires a chiller type.
    ,                             !- Capacity
    5.5,                          !- Nominal COP  Not in the documents: EnergyPlus requires a COP.
    ,                             !- Condenser Type
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Minimum Unloading Ratio
    ;                             !- Leaving Chilled Water Lower Temperature Limit {C}

  HVACTemplate:Plant:Tower,
    Tower 1,                      !- Name
    SingleSpeed,                  !- Tower Type
    ,                             !- High Speed Nominal Capacity
    ,                             !- High Speed Fan Power
    ,                             !- Low Speed Nominal Capacity
    ,                             !- Low Speed Fan Power
    ,                             !- Free Convection Capacity
    ,                             !- Priority
    ,                             !- Sizing Factor
    ChilledWater;                 !- Template Plant Loop Type

  HVACTemplate:Plant:HotWaterLoop,
    Hot Water Loop;               !- Name

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- Capacity
    ,                             !- Efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Types 7 and 12 (hot-water fossil fuel boiler).
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Water Outlet Upper Temperature Limit
    HotWater;                     !- Template Plant Loop Type
