! DOE Large Hotel, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 3  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 4  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 4  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 5  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 5  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 7  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 7  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 9  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 9  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 10  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 10  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 11  Source: xlsx Schedule Summary row 521 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 12
    Until: 6:00,                  !- Field 13  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 14  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.7,                          !- Field 14  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 15  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.5,                          !- Field 15  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 16  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 17  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.5,                          !- Field 17  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 18  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.6,                          !- Field 18  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    0.7,                          !- Field 19  Source: xlsx Schedule Summary row 522 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.7,                          !- Field 21  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 23  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.3,                          !- Field 23  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 24  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.2,                          !- Field 24  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 25  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.3,                          !- Field 25  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 26  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.4,                          !- Field 26  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 27  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.6,                          !- Field 27  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.
    0.8;                          !- Field 28  Source: xlsx Schedule Summary row 523 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_basement,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    BASEMENT_EQUIP_SCH,           !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 3  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 5  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 8  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.35,                         !- Field 10  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 11  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 12  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.95,                         !- Field 13  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 14  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 15  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 16  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.3,                          !- Field 18  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.2,                          !- Field 19  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 20  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.5,                          !- Field 21  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 22  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.7,                          !- Field 24  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.8,                          !- Field 25  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.7,                          !- Field 26  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 27  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 29  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.3,                          !- Field 30  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 31  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.5,                          !- Field 32  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 33  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.3,                          !- Field 34  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.6,                          !- Field 35  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.8,                          !- Field 36  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.9,                          !- Field 37  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.7,                          !- Field 38  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.6,                          !- Field 39  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4;                          !- Field 40  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_retail,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 3  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 5  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 6  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 8  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.35,                         !- Field 10  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 11  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 12  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.95,                         !- Field 13  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 14  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 15  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 16  Source: xlsx Schedule Summary row 536 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.3,                          !- Field 18  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.2,                          !- Field 19  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 20  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.5,                          !- Field 21  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 22  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.7,                          !- Field 24  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.8,                          !- Field 25  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.7,                          !- Field 26  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    0.4,                          !- Field 27  Source: xlsx Schedule Summary row 537 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 29  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.3,                          !- Field 30  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 31  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.5,                          !- Field 32  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4,                          !- Field 33  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.3,                          !- Field 34  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.6,                          !- Field 35  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.8,                          !- Field 36  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.9,                          !- Field 37  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.7,                          !- Field 38  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.6,                          !- Field 39  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.
    0.4;                          !- Field 40  Source: xlsx Schedule Summary row 538 (Sun), hours up to this time.

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,         !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 554 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 3  Source: xlsx Schedule Summary row 554 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 555 (Sat), hours up to this time.
    0.25,                         !- Field 5  Source: xlsx Schedule Summary row 555 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 556 (Sun), hours up to this time.
    0.25;                         !- Field 7  Source: xlsx Schedule Summary row 556 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_mechanic,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_storage,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_laundry,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_dining,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_lobby,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_Occ_Sch,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 4  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.77,                         !- Field 4  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 5  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.43,                         !- Field 5  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 7  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.31,                         !- Field 7  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.54,                         !- Field 8  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 9  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.77,                         !- Field 9  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 10  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    0.89,                         !- Field 10  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    1,                            !- Field 11  Source: xlsx Schedule Summary row 518 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 12
    Until: 6:00,                  !- Field 13  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    1,                            !- Field 13  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 14  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.77,                         !- Field 14  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 15  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.53,                         !- Field 15  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 16  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 17  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.53,                         !- Field 17  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 18  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.54,                         !- Field 18  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 19  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.65,                         !- Field 19  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    0.77,                         !- Field 20  Source: xlsx Schedule Summary row 519 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 21
    Until: 6:00,                  !- Field 22  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    1,                            !- Field 22  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 23  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.77,                         !- Field 23  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 24  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.53,                         !- Field 24  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 25  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.3,                          !- Field 25  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 26  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.53,                         !- Field 26  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 27  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.54,                         !- Field 27  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 28  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.65,                         !- Field 28  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.
    0.77;                         !- Field 29  Source: xlsx Schedule Summary row 520 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_guestroom,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.22,                         !- Field 3  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.17,                         !- Field 4  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.11,                         !- Field 5  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.22,                         !- Field 6  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.44,                         !- Field 7  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.56,                         !- Field 8  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.44,                         !- Field 9  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.28,                         !- Field 10  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.67,                         !- Field 11  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.89,                         !- Field 12  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    1,                            !- Field 13  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.89,                         !- Field 14  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.67,                         !- Field 15  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    0.33,                         !- Field 16  Source: xlsx Schedule Summary row 524 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.26,                         !- Field 18  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.11,                         !- Field 19  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.41,                         !- Field 20  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.56,                         !- Field 21  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.41,                         !- Field 22  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.33,                         !- Field 23  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.85,                         !- Field 24  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    1,                            !- Field 25  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.85,                         !- Field 26  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    0.41,                         !- Field 27  Source: xlsx Schedule Summary row 525 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.26,                         !- Field 29  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.11,                         !- Field 30  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 8:00,                  !- Field 31  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.41,                         !- Field 31  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 10:00,                 !- Field 32  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.56,                         !- Field 32  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 11:00,                 !- Field 33  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.41,                         !- Field 33  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.33,                         !- Field 34  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.85,                         !- Field 35  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 36  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    1,                            !- Field 36  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 37  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.85,                         !- Field 37  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 38  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.
    0.41;                         !- Field 38  Source: xlsx Schedule Summary row 526 (Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 4  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.62,                         !- Field 4  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 5  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 5  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 6  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.43,                         !- Field 6  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 7  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.26,                         !- Field 7  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.51,                         !- Field 8  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 9  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.49,                         !- Field 9  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 10  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.66,                         !- Field 10  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 11  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.7,                          !- Field 11  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 12  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.35,                         !- Field 12  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 13  Source: xlsx Schedule Summary row 530 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 6:00,                  !- Field 15  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.2,                          !- Field 15  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 16  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.62,                         !- Field 17  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 18  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.9,                          !- Field 18  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 19  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.62,                         !- Field 19  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 20  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.29,                         !- Field 20  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 21  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.43,                         !- Field 21  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 22  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.51,                         !- Field 22  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 23  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.49,                         !- Field 23  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 24  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.66,                         !- Field 24  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.35,                         !- Field 26  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    0.2,                          !- Field 27  Source: xlsx Schedule Summary row 531 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 6:00,                  !- Field 29  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.2,                          !- Field 29  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 30  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.3,                          !- Field 30  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 8:00,                  !- Field 31  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.62,                         !- Field 31  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.9,                          !- Field 32  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 10:00,                 !- Field 33  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.62,                         !- Field 33  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 34  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.29,                         !- Field 34  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 35  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.43,                         !- Field 35  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 36  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.51,                         !- Field 36  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 37  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.49,                         !- Field 37  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 38  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.66,                         !- Field 38  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 39  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.7,                          !- Field 39  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 40  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.35,                         !- Field 40  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 41  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.
    0.2;                          !- Field 41  Source: xlsx Schedule Summary row 532 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_corridor,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 4  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 5  Source: xlsx Schedule Summary row 533 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 6:00,                  !- Field 7  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 8  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    0.3,                          !- Field 9  Source: xlsx Schedule Summary row 534 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 6:00,                  !- Field 11  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.
    0.1,                          !- Field 11  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 12  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.
    0.25,                         !- Field 12  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.
    0.3;                          !- Field 13  Source: xlsx Schedule Summary row 535 (Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_kitchen,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 1:00,                  !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 3  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 2:00,                  !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 5:00,                  !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 8  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 9  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 10  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 11  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 12  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.8,                          !- Field 14  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 15  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 16  Source: xlsx Schedule Summary row 527 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,                  !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.1,                          !- Field 19  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 20  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.25,                         !- Field 23  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 24  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.7,                          !- Field 25  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.6,                          !- Field 26  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    0.3,                          !- Field 27  Source: xlsx Schedule Summary row 528 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,                  !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.4,                          !- Field 32  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3,                          !- Field 33  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.2,                          !- Field 34  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 35  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 20:00,                 !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.7,                          !- Field 36  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.8,                          !- Field 37  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.6,                          !- Field 38  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.5,                          !- Field 39  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.
    0.3;                          !- Field 40  Source: xlsx Schedule Summary row 529 (Sun), hours up to this time.

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 5:00,                  !- Field 3  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.02,                         !- Field 3  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 6  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 6  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 7  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 7  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 8  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 8  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 9  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 9  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 10  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 10  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 11  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 11  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 12  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 12  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 13  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 13  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 14  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 14  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 15  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 15  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 16  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 16  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 17  Source: xlsx Schedule Summary row 539 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 18
    Until: 5:00,                  !- Field 19  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.02,                         !- Field 19  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 20  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.05,                         !- Field 20  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 21  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.1,                          !- Field 21  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 8:00,                  !- Field 22  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.15,                         !- Field 22  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 23  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.2,                          !- Field 23  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 24  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.15,                         !- Field 24  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 13:00,                 !- Field 25  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.25,                         !- Field 25  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 26  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.2,                          !- Field 26  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 27  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.15,                         !- Field 27  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 16:00,                 !- Field 28  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.2,                          !- Field 28  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 29  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.3,                          !- Field 29  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 30  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.2,                          !- Field 30  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 31  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.15,                         !- Field 31  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 32  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.1,                          !- Field 32  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 33  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    0.05,                         !- Field 33  Source: xlsx Schedule Summary row 540 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 34
    Until: 5:00,                  !- Field 35  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.02,                         !- Field 35  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 6:00,                  !- Field 36  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.05,                         !- Field 36  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 7:00,                  !- Field 37  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.1,                          !- Field 37  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 8:00,                  !- Field 38  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.15,                         !- Field 38  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 9:00,                  !- Field 39  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.2,                          !- Field 39  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 10:00,                 !- Field 40  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.15,                         !- Field 40  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 13:00,                 !- Field 41  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.25,                         !- Field 41  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 14:00,                 !- Field 42  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.2,                          !- Field 42  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 15:00,                 !- Field 43  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.15,                         !- Field 43  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 16:00,                 !- Field 44  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.2,                          !- Field 44  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 19:00,                 !- Field 45  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.3,                          !- Field 45  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 21:00,                 !- Field 46  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.2,                          !- Field 46  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 22:00,                 !- Field 47  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.15,                         !- Field 47  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 23:00,                 !- Field 48  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.1,                          !- Field 48  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 49  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.
    0.05;                         !- Field 49  Source: xlsx Schedule Summary row 541 (Sun), hours up to this time.

  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,!- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 557 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 3  Source: xlsx Schedule Summary row 557 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 558 (Sat), hours up to this time.
    21.11,                        !- Field 5  Source: xlsx Schedule Summary row 558 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 559 (Sun), hours up to this time.
    21.11;                        !- Field 7  Source: xlsx Schedule Summary row 559 (Sun), hours up to this time.

  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,!- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 557 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 3  Source: xlsx Schedule Summary row 557 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 558 (Sat), hours up to this time.
    21.11,                        !- Field 5  Source: xlsx Schedule Summary row 558 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 559 (Sun), hours up to this time.
    21.11;                        !- Field 7  Source: xlsx Schedule Summary row 559 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 566 (Mon - Fri), hours up to this time.
    21,                           !- Field 3  Source: xlsx Schedule Summary row 566 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 567 (Sat), hours up to this time.
    21,                           !- Field 5  Source: xlsx Schedule Summary row 567 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 568 (Sun), hours up to this time.
    21;                           !- Field 7  Source: xlsx Schedule Summary row 568 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 560 (Mon - Fri), hours up to this time.
    24,                           !- Field 3  Source: xlsx Schedule Summary row 560 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 561 (Sat), hours up to this time.
    24,                           !- Field 5  Source: xlsx Schedule Summary row 561 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 562 (Sun), hours up to this time.
    24;                           !- Field 7  Source: xlsx Schedule Summary row 562 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 542 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 542 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 543 (Sat), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 543 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 544 (Sun), hours up to this time.
    1;                            !- Field 7  Source: xlsx Schedule Summary row 544 (Sun), hours up to this time.

  Zone,
    Basement,                     !- Name  Source: xlsx raw_data!E123 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G123 Multipliers = 1.

  Zone,
    Retail_1_Flr_1,               !- Name  Source: xlsx raw_data!E124 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G124 Multipliers = 1.

  Zone,
    Retail_2_Flr_1,               !- Name  Source: xlsx raw_data!E125 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G125 Multipliers = 1.

  Zone,
    Mech_Flr_1,                   !- Name  Source: xlsx raw_data!E126 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G126 Multipliers = 1.

  Zone,
    Storage_Flr_1,                !- Name  Source: xlsx raw_data!E127 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G127 Multipliers = 1.

  Zone,
    Laundry_Flr_1,                !- Name  Source: xlsx raw_data!E128 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G128 Multipliers = 1.

  Zone,
    Cafe_Flr_1,                   !- Name  Source: xlsx raw_data!E129 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G129 Multipliers = 1.

  Zone,
    Lobby_Flr_1,                  !- Name  Source: xlsx raw_data!E130 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G130 Multipliers = 1.

  Zone,
    Room_1_Flr_3,                 !- Name  Source: xlsx raw_data!E131 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G131 Multipliers = 4.

  Zone,
    Room_2_Flr_3,                 !- Name  Source: xlsx raw_data!E132 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G132 Multipliers = 4.

  Zone,
    Room_3_Mult19_Flr_3,          !- Name  Source: xlsx raw_data!E133 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    76;                           !- Multiplier  Source: xlsx raw_data!G133 Multipliers = 76.

  Zone,
    Room_4_Mult19_Flr_3,          !- Name  Source: xlsx raw_data!E134 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    76;                           !- Multiplier  Source: xlsx raw_data!G134 Multipliers = 76.

  Zone,
    Room_5_Flr_3,                 !- Name  Source: xlsx raw_data!E135 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G135 Multipliers = 4.

  Zone,
    Room_6_Flr_3,                 !- Name  Source: xlsx raw_data!E136 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G136 Multipliers = 4.

  Zone,
    Corridor_Flr_3,               !- Name  Source: xlsx raw_data!E137 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    4;                            !- Multiplier  Source: xlsx raw_data!G137 Multipliers = 4.

  Zone,
    Room_1_Flr_6,                 !- Name  Source: xlsx raw_data!E138 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G138 Multipliers = 1.

  Zone,
    Room_2_Flr_6,                 !- Name  Source: xlsx raw_data!E139 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G139 Multipliers = 1.

  Zone,
    Room_3_Mult9_Flr_6,           !- Name  Source: xlsx raw_data!E140 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    9;                            !- Multiplier  Source: xlsx raw_data!G140 Multipliers = 9.

  Zone,
    Banquet_Flr_6,                !- Name  Source: xlsx raw_data!E141 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G141 Multipliers = 1.

  Zone,
    Dining_Flr_6,                 !- Name  Source: xlsx raw_data!E142 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G142 Multipliers = 1.

  Zone,
    Kitchen_Flr_6,                !- Name  Source: xlsx raw_data!E143 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G143 Multipliers = 1.

  Zone,
    Corridor_Flr_6,               !- Name  Source: xlsx raw_data!E144 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G144 Multipliers = 1.

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    Basement_People,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M123 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Basement_Lights,              !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_basement,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.0679;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L123 Lighting Power Density = 11.0679 W/m2.

  ElectricEquipment,
    Basement_Equipment,           !- Name
    Basement,                     !- Zone or ZoneList or Space or SpaceList Name
    BASEMENT_EQUIP_SCH,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5.38;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N123 Plug and Process = 5.38 W/m2.

  People,
    Retail_1_Flr_1_People,        !- Name
    Retail_1_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M124 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Retail_1_Flr_1_Lights,        !- Name
    Retail_1_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L124 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Retail_1_Flr_1_Equipment,     !- Name
    Retail_1_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N124 Plug and Process = 10.76 W/m2.

  People,
    Retail_2_Flr_1_People,        !- Name
    Retail_2_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M125 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Retail_2_Flr_1_Lights,        !- Name
    Retail_2_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L125 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Retail_2_Flr_1_Equipment,     !- Name
    Retail_2_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N125 Plug and Process = 10.76 W/m2.

  People,
    Mech_Flr_1_People,            !- Name
    Mech_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.93,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M126 Design Occupancy Density = 61.93 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_Flr_1_Lights,            !- Name
    Mech_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanic,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L126 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_Flr_1_Equipment,         !- Name
    Mech_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5.38;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N126 Plug and Process = 5.38 W/m2.

  People,
    Storage_Flr_1_People,         !- Name
    Storage_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M127 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Storage_Flr_1_Lights,         !- Name
    Storage_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L127 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Storage_Flr_1_Equipment,      !- Name
    Storage_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    2.69;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N127 Plug and Process = 2.69 W/m2.

  People,
    Laundry_Flr_1_People,         !- Name
    Laundry_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M128 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Laundry_Flr_1_Lights,         !- Name
    Laundry_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L128 Lighting Power Density = 6.4583 W/m2.

  ElectricEquipment,
    Laundry_Flr_1_Equipment,      !- Name
    Laundry_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    597.53;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N128 Plug and Process = 597.53 W/m2.

  GasEquipment,
    Laundry_Flr_1_Gas_Equipment,  !- Name
    Laundry_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    41817.4;                      !- Design Level {W}  Source: xlsx raw_data!O128 Gas Power = 41817.4 W.

  People,
    Cafe_Flr_1_People,            !- Name
    Cafe_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    1.33,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M129 Design Occupancy Density = 1.33 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Cafe_Flr_1_Lights,            !- Name
    Cafe_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L129 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Cafe_Flr_1_Equipment,         !- Name
    Cafe_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5.38;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N129 Plug and Process = 5.38 W/m2.

  People,
    Lobby_Flr_1_People,           !- Name
    Lobby_Flr_1,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M130 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_Flr_1_Lights,           !- Name
    Lobby_Flr_1,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L130 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_Flr_1_Equipment,        !- Name
    Lobby_Flr_1,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 536/537/538 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    8.07;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N130 Plug and Process = 8.07 W/m2.

  People,
    Room_1_Flr_3_People,          !- Name
    Room_1_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M131 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_1_Flr_3_Lights,          !- Name
    Room_1_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L131 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_1_Flr_3_Equipment,       !- Name
    Room_1_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N131 Plug and Process = 6.75 W/m2.

  People,
    Room_2_Flr_3_People,          !- Name
    Room_2_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M132 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_2_Flr_3_Lights,          !- Name
    Room_2_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L132 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_2_Flr_3_Equipment,       !- Name
    Room_2_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N132 Plug and Process = 6.75 W/m2.

  People,
    Room_3_Mult19_Flr_3_People,   !- Name
    Room_3_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    16.35,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M133 Design Occupancy Density = 16.35 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_3_Mult19_Flr_3_Lights,   !- Name
    Room_3_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L133 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_3_Mult19_Flr_3_Equipment,!- Name
    Room_3_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N133 Plug and Process = 10.52 W/m2.

  People,
    Room_4_Mult19_Flr_3_People,   !- Name
    Room_4_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    16.35,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M134 Design Occupancy Density = 16.35 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_4_Mult19_Flr_3_Lights,   !- Name
    Room_4_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L134 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_4_Mult19_Flr_3_Equipment,!- Name
    Room_4_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N134 Plug and Process = 10.52 W/m2.

  People,
    Room_5_Flr_3_People,          !- Name
    Room_5_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M135 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_5_Flr_3_Lights,          !- Name
    Room_5_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L135 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_5_Flr_3_Equipment,       !- Name
    Room_5_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N135 Plug and Process = 6.75 W/m2.

  People,
    Room_6_Flr_3_People,          !- Name
    Room_6_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M136 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_6_Flr_3_Lights,          !- Name
    Room_6_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L136 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_6_Flr_3_Equipment,       !- Name
    Room_6_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N136 Plug and Process = 6.75 W/m2.

  People,
    Corridor_Flr_3_People,        !- Name
    Corridor_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M137 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_3_Lights,        !- Name
    Corridor_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L137 Lighting Power Density = 5.3819 W/m2.

  People,
    Room_1_Flr_6_People,          !- Name
    Room_1_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M138 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_1_Flr_6_Lights,          !- Name
    Room_1_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L138 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_1_Flr_6_Equipment,       !- Name
    Room_1_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N138 Plug and Process = 6.75 W/m2.

  People,
    Room_2_Flr_6_People,          !- Name
    Room_2_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    26.01,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M139 Design Occupancy Density = 26.01 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_2_Flr_6_Lights,          !- Name
    Room_2_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L139 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_2_Flr_6_Equipment,       !- Name
    Room_2_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    6.75;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N139 Plug and Process = 6.75 W/m2.

  People,
    Room_3_Mult9_Flr_6_People,    !- Name
    Room_3_Mult9_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 518/519/520 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    16.35,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M140 Design Occupancy Density = 16.35 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Room_3_Mult9_Flr_6_Lights,    !- Name
    Room_3_Mult9_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 524/525/526 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L140 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Room_3_Mult9_Flr_6_Equipment, !- Name
    Room_3_Mult9_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 530/531/532 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.52;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N140 Plug and Process = 10.52 W/m2.

  People,
    Banquet_Flr_6_People,         !- Name
    Banquet_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    1.33,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M141 Design Occupancy Density = 1.33 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Banquet_Flr_6_Lights,         !- Name
    Banquet_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L141 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Banquet_Flr_6_Equipment,      !- Name
    Banquet_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 533/534/535 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    67.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N141 Plug and Process = 67.82 W/m2.

  People,
    Dining_Flr_6_People,          !- Name
    Dining_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    1.33,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M142 Design Occupancy Density = 1.33 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Dining_Flr_6_Lights,          !- Name
    Dining_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L142 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Dining_Flr_6_Equipment,       !- Name
    Dining_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 533/534/535 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    67.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N142 Plug and Process = 67.82 W/m2.

  People,
    Kitchen_Flr_6_People,         !- Name
    Kitchen_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M143 Design Occupancy Density = 4.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_Flr_6_Lights,         !- Name
    Kitchen_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L143 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_Flr_6_Equipment,      !- Name
    Kitchen_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 533/534/535 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    2936.42;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N143 Plug and Process = 2936.42 W/m2.

  GasEquipment,
    Kitchen_Flr_6_Gas_Equipment,  !- Name
    Kitchen_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Gas_Equip_SCH,        !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 539/540/541 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    249920;                       !- Design Level {W}  Source: xlsx raw_data!O143 Gas Power = 249920 W.

  People,
    Corridor_Flr_6_People,        !- Name
    Corridor_Flr_6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 521/522/523 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M144 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Flr_6_Lights,        !- Name
    Corridor_Flr_6,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 527/528/529 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L144 Lighting Power Density = 5.3819 W/m2.

  ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,  !- Name
    Retail_1_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R124 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,  !- Name
    Retail_2_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R125 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration,      !- Name
    Mech_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R126 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,   !- Name
    Storage_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R127 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,   !- Name
    Laundry_Flr_1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R128 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration,      !- Name
    Cafe_Flr_1,                   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R129 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration,     !- Name
    Lobby_Flr_1,                  !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R130 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,    !- Name
    Room_1_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R131 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,    !- Name
    Room_2_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R132 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,!- Name
    Room_3_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R133 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,!- Name
    Room_4_Mult19_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R134 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,    !- Name
    Room_5_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R135 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,    !- Name
    Room_6_Flr_3,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R136 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,  !- Name
    Corridor_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R137 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,    !- Name
    Room_1_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R138 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,    !- Name
    Room_2_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R139 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,!- Name
    Room_3_Mult9_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R140 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,   !- Name
    Banquet_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R141 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,    !- Name
    Dining_Flr_6,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R142 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,   !- Name
    Kitchen_Flr_6,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R143 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,  !- Name
    Corridor_Flr_6,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 554/555/556 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R144 Envelope Infiltration = 0.00102523 m3/s-m2.

  HVACTemplate:Thermostat,
    GuestRoomThermostat,          !- Name
    Base_S_OccGuestRoom_HtgSP_Sch,!- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 557 (Mon - Fri) (Guest Rooms), rows 563/564/565 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    Base_S_OccGuestRoom_ClgSP_Sch;!- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 557 (Mon - Fri) (Guest Rooms), rows 557/558/559 (Mon - Fri/Sat/Sun).

  HVACTemplate:Thermostat,
    CommonAreaThermostat,         !- Name
    HTGSETP_SCH,                  !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 566 (Mon - Fri) (Common Areas), rows 566/567/568 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    CLGSETP_SCH;                  !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 560 (Mon - Fri) (Common Areas), rows 560/561/562 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:VAV,
    VAV WITH REHEAT,              !- Name  Source: xlsx raw_data!I123 HVAC System Name = VAV WITH REHEAT.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 417-438 (13 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 417-438 (13 rows).

  HVACTemplate:System:DedicatedOutdoorAir,
    FLR_3_DOAS,                   !- Name  Source: xlsx raw_data!I131 HVAC System Name = FLR_3_DOAS.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- air outlet type
    ,                             !- supply fan flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- supply fan placement
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G rows 425-434 (9 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint control type
    ,                             !- cooling coil design setpoint
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil setpoint at outdoor dry bulb low
    ,                             !- cooling coil reset outdoor dry bulb low
    ,                             !- cooling coil setpoint at outdoor dry bulb high
    ,                             !- cooling coil reset outdoor dry bulb high
    ,                             !- dx cooling coil gross rated total capacity
    ,                             !- dx cooling coil gross rated sensible heat ratio
    ,                             !- dx cooling coil gross rated cop
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G rows 425-434 (9 rows).

  HVACTemplate:Zone:VAV,
    Basement,                     !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 417.

  HVACTemplate:Zone:VAV,
    Retail_1_Flr_1,               !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 418.

  HVACTemplate:Zone:VAV,
    Retail_2_Flr_1,               !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 419.

  HVACTemplate:Zone:VAV,
    Mech_Flr_1,                   !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 420.

  HVACTemplate:Zone:VAV,
    Storage_Flr_1,                !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 421.

  HVACTemplate:Zone:VAV,
    Laundry_Flr_1,                !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001269999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001269999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 422.

  HVACTemplate:Zone:VAV,
    Cafe_Flr_1,                   !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.007111993,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.007111993 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 423.

  HVACTemplate:Zone:VAV,
    Lobby_Flr_1,                  !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002285998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002285998 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 424.

  HVACTemplate:Zone:FanCoil,
    Room_1_Flr_3,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 425.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 425.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I131 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_2_Flr_3,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 426.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 426.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I132 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_3_Mult19_Flr_3,          !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000673484,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000673484 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 427.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 427.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I133 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_4_Mult19_Flr_3,          !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000673484,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000673484 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 428.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 428.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I134 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_5_Flr_3,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 429.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 429.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I135 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_6_Flr_3,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 430.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 430.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I136 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:VAV,
    Corridor_Flr_3,               !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 431.

  HVACTemplate:Zone:FanCoil,
    Room_1_Flr_6,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 432.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 432.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I138 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_2_Flr_6,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000725714,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000725714 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 433.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 433.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I139 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:FanCoil,
    Room_3_Mult9_Flr_6,           !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000673484,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000673484 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 542/543/544 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 16.1 (chilled water): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 434.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil design setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 16.1 (hot-water boiler): HVAC System Type Dictionary row 32; Zone and HVAC System Summary column G row 434.
    ,                             !- heating coil availability schedule name
    ,                             !- heating coil design setpoint
    FLR_3_DOAS;                   !- Dedicated Outdoor Air System Name  Source: xlsx raw_data!I140 HVAC System Name = FLR_3_DOAS (xlsx HVAC System Type 16.1: four-pipe fan-coil with DOAS).

  HVACTemplate:Zone:VAV,
    Banquet_Flr_6,                !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.007111993,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.007111993 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 435.

  HVACTemplate:Zone:VAV,
    Dining_Flr_6,                 !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.007111993,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.007111993 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 436.

  HVACTemplate:Zone:VAV,
    Kitchen_Flr_6,                !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 437.

  HVACTemplate:Zone:VAV,
    Corridor_Flr_6,               !- Zone Name
    VAV WITH REHEAT,              !- Template VAV System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 438.

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- capacity
    ,                             !- efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Types 7 and 16.1 (hot-water fossil fuel boiler).
    ,                             !- priority
    ,                             !- sizing factor
    ,                             !- minimum part load ratio
    ,                             !- maximum part load ratio
    ,                             !- optimum part load ratio
    ,                             !- water outlet upper temperature limit
    HotWater;                     !- Template Plant Loop Type

