    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3  Source: xlsx Schedule Summary row 71 (Mon - Fri), hours up to this time.
    Until: 22:00,0.25,       !- Field 5  Source: xlsx Schedule Summary row 71 (Mon - Fri), hours up to this time.
    Until: 24:00,1.0,        !- Field 7  Source: xlsx Schedule Summary row 71 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10  Source: xlsx Schedule Summary row 72 (Sat), hours up to this time.
    Until: 18:00,0.25,       !- Field 12  Source: xlsx Schedule Summary row 72 (Sat), hours up to this time.
    Until: 24:00,1.0,        !- Field 14  Source: xlsx Schedule Summary row 72 (Sat), hours up to this time.
    For: WinterDesignDay SummerDesignDay, !- Field 16  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1.0,        !- Field 17  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,1.0;        !- Field 20  Source: xlsx Schedule Summary row 71/72/73 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "PlantOnSched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

! Source for Schedule:Compact "HTGSETP_SCH_YES_OPTIMUM": xlsx Schedule Summary 'Heating Set Point' (All (Except Basement and Data Center)) rows 77/78/79; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 05:00,15.6,       !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 06:00,17.6,       !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 07:00,19.6,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 22:00,21.0,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,15.6,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 05:00,17.8,       !- Field 16  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 06:00,20.0,       !- Field 18  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 22:00,21.0,       !- Field 20  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 24:00,15.6,       !- Field 22  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    For SummerDesignDay,     !- Field 24  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,15.6,       !- Field 25  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 05:00,17.8,       !- Field 30  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 06:00,20.0,       !- Field 32  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 17:00,21.0,       !- Field 34  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 24:00,15.6,       !- Field 36  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39  Source: xlsx Schedule Summary row 77/78/79 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_SCH_YES_OPTIMUM_original": xlsx Schedule Summary 'Heating Set Point' (All (Except Basement and Data Center)) rows 77/78/79; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 05:00,15.6,       !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 06:00,17.6,       !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 07:00,19.6,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 22:00,21.0,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,15.6,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 05:00,17.8,       !- Field 16  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 06:00,20.0,       !- Field 18  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 22:00,21.0,       !- Field 20  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    Until: 24:00,15.6,       !- Field 22  Source: xlsx Schedule Summary row 77 (Mon - Fri), hours up to this time.
    For SummerDesignDay,     !- Field 24  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,15.6,       !- Field 25  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 05:00,17.8,       !- Field 30  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 06:00,20.0,       !- Field 32  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 17:00,21.0,       !- Field 34  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    Until: 24:00,15.6,       !- Field 36  Source: xlsx Schedule Summary row 78 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39  Source: xlsx Schedule Summary row 77/78/79 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_SCH_CAV_bas": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    HTGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,21.0,       !- Field 16
    Until: 06:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,21.0,       !- Field 30
    Until: 06:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

! Source for Schedule:Compact "CLGSETP_SCH_YES_OPTIMUM": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

! Source for Schedule:Compact "CLGSETP_SCH_YES_OPTIMUM_original": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

! Source for Schedule:Compact "CLGSETP_SCH_NO_SETBACK": xlsx Schedule Summary 'Cooling Set Point' (All (Except Data Center)) rows 74/75/76; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 05:00,26.7,       !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 06:00,25.7,       !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 07:00,25.0,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 22:00,24.0,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,26.7,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14  Source: xlsx Schedule Summary row 74 (Mon - Fri), hours up to this time.
    Until: 06:00,24.0,       !- Field 16  Source: xlsx Schedule Summary row 74 (Mon - Fri), hours up to this time.
    Until: 07:00,24.0,       !- Field 18  Source: xlsx Schedule Summary row 74 (Mon - Fri), hours up to this time.
    Until: 22:00,24.0,       !- Field 20  Source: xlsx Schedule Summary row 74 (Mon - Fri), hours up to this time.
    Until: 24:00,24.0,       !- Field 22  Source: xlsx Schedule Summary row 74 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25  Source: xlsx Schedule Summary row 75 (Sat), hours up to this time.
    Until: 06:00,24.0,       !- Field 27  Source: xlsx Schedule Summary row 75 (Sat), hours up to this time.
    Until: 07:00,24.0,       !- Field 29  Source: xlsx Schedule Summary row 75 (Sat), hours up to this time.
    Until: 17:00,24.0,       !- Field 31  Source: xlsx Schedule Summary row 75 (Sat), hours up to this time.
    Until: 24:00,24.0,       !- Field 33  Source: xlsx Schedule Summary row 75 (Sat), hours up to this time.
    For WinterDesignDay,     !- Field 35  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,24.0,       !- Field 36  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39  Source: xlsx Schedule Summary row 74/75/76 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_SCH_CAV_bas": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    CLGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,24.0,       !- Field 16
    Until: 06:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,24.0,       !- Field 27
    Until: 06:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

! Source for Schedule:Compact "MinOA_MotorizedDamper_Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! Source for Schedule:Compact "Dual Zone Control Type Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Source for Schedule:Compact "Cool-Supply-Air-Temp-Sch": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

! Source for Schedule:Compact "Heat-Supply-Air-Temp-Sch": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

! Source for Schedule:Compact "CW-Loop-Temp-Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

! Source for Schedule:Compact "HW-Loop-Temp-Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

!- Per 90.1-2010 G3.1.3.11, the tower shall be controlled to maintain a 70F leaving water temperature
!- where weather permits, floating up to leaving water temperature at design conditions.

! Source for Schedule:Compact "Tower-Loop-Temp-Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

! Source for Schedule:Compact "Core_bottom sub cat Latent fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

! Source for Schedule:Compact "Core_bottom sub cat Sensible fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! Source for Schedule:Compact "Core_bottom sub cat Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "Core_bottom sub catHot Supply Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Source for Schedule:Compact "Core_mid sub cat Latent fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

! Source for Schedule:Compact "Core_mid sub cat Sensible fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! Source for Schedule:Compact "Core_mid sub cat Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "Core_mid sub catHot Supply Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Source for Schedule:Compact "Core_top sub cat Latent fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

! Source for Schedule:Compact "Core_top sub cat Sensible fract sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! Source for Schedule:Compact "Core_top sub cat Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "Core_top sub catHot Supply Temp Sched": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Source for Schedule:Compact "SHWSys1-Loop-Temp-Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Source for Schedule:Compact "SHWSys1 Water Heater Setpoint Temperature Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "CLGSETP_DC_SCH": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    CLGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR SummerDesignDay,     !- Field 2
    UNTIL: 24:00,27,         !- Field 3
    FOR WinterDesignDay,     !- Field 5
    UNTIL: 24:00,27,         !- Field 6
    FOR:AllOtherDays,        !- Field 8
    UNTIL: 24:00,27;         !- Field 9

! Source for Schedule:Compact "HTGSETP_DC_SCH": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    HTGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,18;         !- Field 3

! Source for Schedule:Compact "PLANT LOOP HIGH TEMP SCHEDULE": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,18.33;      !- Field 3

! Source for Schedule:Compact "PLANT LOOP LOW TEMP SCHEDULE": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,5;          !- Field 3

! Source for Schedule:Compact "SupplyFanSch": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Source for Schedule:Compact "DC_MinRelHumSetSch": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    DC_MinRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    DataCenter_bot_ZN_6,     !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M239 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    DataCenter_mid_ZN_6,     !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M240 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    DataCenter_top_ZN_6,     !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M241 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    DataCenter_basement_ZN_6,!- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M242 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Basement,                !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M220 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_bottom,             !- Name
    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M221 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_mid,                !- Name
    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M222 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_top,                !- Name
    Core_top,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M223 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_3,      !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M224 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_2,      !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M225 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_1,      !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M226 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_4,      !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M227 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_3,      !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M228 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_2,      !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_w_SB,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M229 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_1,      !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M230 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_4,      !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M231 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_3,      !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M232 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_2,      !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M233 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_1,      !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M234 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_4,      !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (All (Except Perimeter_mid_ZN_2)) rows 53/54/55.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.5787942465724,        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M235 Design Occupancy Density = 18.58 m2/person.
    0.3000,                  !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    AUTOCALCULATE,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings   Default: the value equals the EnergyPlus default of this optional field.
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L220 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Core_bottom_Lights,      !- Name
    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L221 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Core_mid_Lights,         !- Name
    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L222 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Core_top_Lights,         !- Name
    Core_top,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L223 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_bot_ZN_3_Lights,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L224 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_bot_ZN_2_Lights,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L225 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_bot_ZN_1_Lights,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L226 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_bot_ZN_4_Lights,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L227 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_mid_ZN_3_Lights,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L228 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_mid_ZN_2_Lights,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L229 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_mid_ZN_1_Lights,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L230 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_mid_ZN_4_Lights,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L231 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_top_ZN_3_Lights,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L232 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_top_ZN_2_Lights,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L233 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_top_ZN_1_Lights,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L234 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    Perimeter_top_ZN_4_Lights,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L235 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    DataCenter_Basement_Lights,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.61158,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L242 Lighting Power Density = 11.6116 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    DataCenter_bot_Lights,   !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.85418,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L239 Lighting Power Density = 14.8542 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    DataCenter_mid_Lights,   !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.85418,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L240 Lighting Power Density = 14.8542 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

  Lights,
    DataCenter_top_Lights,   !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (All (Except Data Center)) rows 56/57/58.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.85418,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L241 Lighting Power Density = 14.8542 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0,                  !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    13457.544,               !- Design Level {W}  Source: xlsx raw_data!N220 Plug and Process = 4.8418 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_bottom_MiscPlug_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    20142.877,               !- Design Level {W}  Source: xlsx raw_data!N221 Plug and Process = 8.0697 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_mid_MiscPlug_Equip, !- Name
    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    20142.8,                 !- Design Level {W}  Source: xlsx raw_data!N222 Plug and Process = 8.0696 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_top_MiscPlug_Equip, !- Name
    Core_top,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    20142.8,                 !- Design Level {W}  Source: xlsx raw_data!N223 Plug and Process = 8.0696 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2421,               !- Design Level {W}  Source: xlsx raw_data!N224 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9400,               !- Design Level {W}  Source: xlsx raw_data!N225 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2809,               !- Design Level {W}  Source: xlsx raw_data!N226 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9293,               !- Design Level {W}  Source: xlsx raw_data!N227 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2421,               !- Design Level {W}  Source: xlsx raw_data!N228 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9400,               !- Design Level {W}  Source: xlsx raw_data!N229 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2809,               !- Design Level {W}  Source: xlsx raw_data!N230 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9293,               !- Design Level {W}  Source: xlsx raw_data!N231 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2421,               !- Design Level {W}  Source: xlsx raw_data!N232 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9400,               !- Design Level {W}  Source: xlsx raw_data!N233 Plug and Process = 8.07 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2529.2809,               !- Design Level {W}  Source: xlsx raw_data!N234 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (All (Except Basement and Data Center)) rows 59/60/61.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1629.9293,               !- Design Level {W}  Source: xlsx raw_data!N235 Plug and Process = 8.0699 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_Basement_MiscPlug_Equip,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N242 Plug and Process = 484.4232 W/m2 for the zone (electric and gas equipment objects of the zone together).
    484.423246742185,        !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N242 Plug and Process = 484.4232 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.1000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_bot_MiscPlug_Equip,  !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N239 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N239 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.1000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_mid_MiscPlug_Equip,  !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N240 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N240 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.1000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_top_MiscPlug_Equip,  !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N241 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N241 Plug and Process = 215.2992 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.1000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    DataCenterPlugLoads;     !- End-Use Subcategory

! Source for Exterior:FuelEquipment (all 2 objects of this class): not in the documents. Kept: prototype values.
  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    226203.93,               !- Design Level {W}
    ElevatorLift;            !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name
    1944,                    !- Design Level {W}
    ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

! Source for Exterior:Lights (all 1 objects of this class): not in the documents. Kept: prototype values.
  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    64082.8,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!No sidelighting controls Offices
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!!  Version,22.1;
!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R224 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R225 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R226 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R227 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R228 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R229 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R230 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R231 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R232 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R233 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R234 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R235 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,  !- Name
    GroundFloor_Plenum,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R236 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R237 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (All) rows 71/72/73.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R238 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                  !- Constant Term Coefficient
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.2240,                  !- Velocity Term Coefficient
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

! Source for Output:Surfaces:Drawing (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Surfaces:Drawing,DXF;

! Source for Output:Surfaces:List (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Surfaces:List,Details;

! Source for Output:VariableDictionary (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:VariableDictionary,IDF;

! Source for Output:Constructions (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

! Source for OutputControl:Table:Style (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! Source for OutputControl:ReportingTolerances (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

! Source for Output:Table:SummaryReports (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

! Source for Output:Table:Monthly (all 9 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2004,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeLarge,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

! Source for EnergyManagementSystem:Sensor (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

! Source for EnergyManagementSystem:GlobalVariable (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

! Source for EnergyManagementSystem:Program (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

! Source for EnergyManagementSystem:ProgramCallingManager (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

! Source for EnergyManagementSystem:OutputVariable (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

! Source for Meter:Custom (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

! Source for Meter:CustomDecrement (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    ,                        !- Key Name 1
    DataCenterPlugLoads:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 1

! Source for ElectricLoadCenter:Transformer (all 1 objects of this class): not in the documents. Kept: prototype values.
  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    500000,                  !- Rated Capacity {VA}
    3,                       !- Phase   Default: the value equals the EnergyPlus default of this optional field.
    Aluminum,                !- Conductor Material   Default: the value equals the EnergyPlus default of this optional field.
    150,                     !- Full Load Temperature Rise {C}   Default: the value equals the EnergyPlus default of this optional field.
    0.1,                     !- Fraction of Eddy Current Losses   Default: the value equals the EnergyPlus default of this optional field.
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.979,                   !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    75,                      !- Reference Temperature for Nameplate Efficiency {C}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost   Default: the value equals the EnergyPlus default of this optional field.
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_Int_EQUIP;         !- Meter 2 Name

!-~~~~ Building_tmpl ~~~

! Source for Sizing:Parameters (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Parameters,
    1,                       !- Heating Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Cooling Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.
    6;                       !- Timesteps in Averaging Window

! Source for Output:Diagnostics (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

! Source for OutdoorAir:Node (all 9 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}   Default: the value equals the EnergyPlus default of this optional field.

! Source for Curve:Bicubic (all 25 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,                !- Coefficient1 Constant
    0.022541,                !- Coefficient2 x
    -3.1E-15,                !- Coefficient3 x**2
    0.00904,                 !- Coefficient4 y
    -0.00029,                !- Coefficient5 y**2
    -0.00176,                !- Coefficient6 x*y
    -0.03203,                !- Coefficient7 x**3
    2.15E-06,                !- Coefficient8 y**3
    0.000827,                !- Coefficient9 x**2*y
    1.40464E-05,             !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X   Default: the value equals the EnergyPlus default of this optional field.
    Dimensionless,           !- Input Unit Type for Y   Default: the value equals the EnergyPlus default of this optional field.
    Dimensionless;           !- Output Unit Type   Default: the value equals the EnergyPlus default of this optional field.

! Source for DesignSpecification:ZoneAirDistribution (all 2 objects of this class): not in the documents. Kept: prototype values.
  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

!-~~~~ BldgTypeDep_tmpl ~~~
!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...
!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG
!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...
! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.
!- Water cooled chillers: Positive Displacement chillers...
!- 90.1-2004 and 2007 Baseline curves...

! Source for Curve:Biquadratic (all 84 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Biquadratic,
    WC_PD_2004_CAPFT,        !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

  Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Water cooled chillers: Centrifugal Chillers...
!- 90.1-2004 Baseline curves...

  Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,!- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

    !- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

  Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,   !- Name
    0.5362340,               !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...
!- 90.1-2004 Baseline curves...

  Curve:Biquadratic,
    AC_2004_CAPFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    AC_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

! Source for Curve:Quadratic (all 33 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

  Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    AC_2010_PA_CAPFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    AC_2010_PA_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

  Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
    ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0E+00,            !- Coefficient9 x**2*y
    0E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Default water cooled chiller curves; Used as placeholder for sizing runs

  Curve:Biquadratic,
    WCC_CapFT,               !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    WCC_EIRFT,               !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    WCC_EIRFPLR,             !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!---------------------------------------------------------------------------------------------
!- This dataset includes performance curve objects that describe the part load performance of
!- building energy code minimally compliant equipment.
!-
!- The dataset is developed by the Pacific Northwest National Laboratory (PNNL), under
!- contract with the U.S. Department of Energy (DOE).
!-
!- The dataset provides curves for the following EnergyPlus objects:
!-   * Chiller:Electric:EIR
!-
!- Sets of curves are provided for the following building energy codes minimum requirements:
!-   * ASHRAE Standard 90.1-2022 Normative Appendix J (Addendum BD to 90.1-2019)
!-
!- Last update: Sept. 2022
!---------------------------------------------------------------------------------------------
!---------------------------------------------------------------------------------------------
!- Beginning of performance curves for Chiller:Electric:EIR:
!
!- The name of each curve follows the structure of code requirements which is as follows:
!-
!- ASHRAE901_AppJ_CondenserType_CurveID_CompressorType_SizeRange_FullLoadEff_PartLoadEff
!-
!- Where:
!-
!-   * CondenserType:
!-      * wtr: water-cooled condenser
!-      * air: air-cooled condenser
!-   * CurveID: Curve identifier from Appendix J to 90.1
!-   * CompressorType:
!-      * cent: centrifugal
!-      * pdsp: positive displacement
!-   * SizeRange:
!-      * lt: less than
!-      * gte: greater than or equal to
!-      * gt: greater than
!-   * FullLoadEff: full load efficiency at rated conditions
!-   * PartLoadEff: part load efficiency at rated conditions
!-
!- The reference conditions for all curves are the AHRI 550/590 rating conditions for
!- requirements expressed as IPLV.IP and AHRI 551/591 rating conditions requirements
!- expressed as IPLV.SI
!-
!- AHRI 550/590 rating conditions:
!-    * Leaving chilled water temperature: 44 deg. F (6.67 deg. C)
!-    * Entering condenser temperature: 85 deg. F (29.44 deg. C) for water-cooled chillers
!-                                      95 deg. F (35.0 deg. C) for air-cooled chillers
!- AHRI 551/591 rating conditions:
!-    * Leaving chilled water temperature: 7.0 deg. C
!-    * Entering condenser temperature: 30.0 deg. C for water-cooled chillers
!-                                      35.0 deg. C for air-cooled chillers
!-
!- NOTE: each set of curves presented is applicable for both AHRI 551/591 (IPLV.SI)
!- and AHRI 550/590 (IPLV.IP). At the beginning of each set, the curve names for
!- IPLV.SI is presented. This is followed by the corresponding IPLV.IP requirements.
!-
!- The dataset includes three curves for each requirement:
!-   * A curve ending in "_cap-f-t":
!-     The curve should be used as input to the following field:
!-     "Cooling Capacity Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-t":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-plr":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"
!- Set of performance curves for ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_A_lt150ton_10.1EER_13.68IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t,  !- Name
    0.686206460893213,       !- Coefficient1 Constant
    0.0575623600750466,      !- Coefficient2 x
    -0.00183521506427993,    !- Coefficient3 x**2
    0.013810070574301,       !- Coefficient4 y
    -0.00033802853625327,    !- Coefficient5 y**2
    -0.000247454342732314,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t,  !- Name
    0.825618239721599,       !- Coefficient1 Constant
    -0.0258612691344986,     !- Coefficient2 x
    0.0013958688531385,      !- Coefficient3 x**2
    -0.00272779481977783,    !- Coefficient4 y
    0.000381458294559461,    !- Coefficient5 y**2
    -0.000372832883092795,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

! Source for Curve:Cubic (all 5 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Cubic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr,  !- Name
    0.0877893569567083,      !- Coefficient1 Constant
    0.185696386797038,       !- Coefficient2 x
    1.56141110643857,        !- Coefficient3 x**2
    -0.832304367092322,      !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_B_gt150ton_10.1EER_14.0IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t,  !- Name
    0.794185315225093,       !- Coefficient1 Constant
    0.060198988329897,       !- Coefficient2 x
    -0.00201553365333625,    !- Coefficient3 x**2
    0.0062031510838352,      !- Coefficient4 y
    -0.000228894018237535,   !- Coefficient5 y**2
    -0.000183160453325751,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t,  !- Name
    0.807832111491946,       !- Coefficient1 Constant
    -0.0294518276175435,     !- Coefficient2 x
    0.00143133716733664,     !- Coefficient3 x**2
    -0.00283225300374556,    !- Coefficient4 y
    0.000399221325718972,    !- Coefficient5 y**2
    -0.000278364987198579,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Cubic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr,  !- Name
    0.118080543023348,       !- Coefficient1 Constant
    0.10747666191967,        !- Coefficient2 x
    1.57083798659907,        !- Coefficient3 x**2
    -0.79405059954209,       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_C_pdsp_lt75ton_0.75kWpton_0.6IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t,  !- Name
    0.838336827661414,       !- Coefficient1 Constant
    0.0570243306500352,      !- Coefficient2 x
    -0.00211723969941489,    !- Coefficient3 x**2
    0.000793071320484025,    !- Coefficient4 y
    -0.000175208253309579,   !- Coefficient5 y**2
    2.04308942679377e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t,  !- Name
    0.836879864734167,       !- Coefficient1 Constant
    -0.032382666476482,      !- Coefficient2 x
    0.00156845331314318,     !- Coefficient3 x**2
    -0.00280632916310911,    !- Coefficient4 y
    0.000544330227337539,    !- Coefficient5 y**2
    -0.000406520528637203,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr,  !- Name
    0.243730007489302,       !- Coefficient1 Constant
    0.165971741402115,       !- Coefficient2 x
    0.586099219608582,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_D_pdsp_gt75lt150ton_0.72kWpton_0.56IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t,  !- Name
    0.861840198586768,       !- Coefficient1 Constant
    0.0578371828490339,      !- Coefficient2 x
    -0.00216958540389355,    !- Coefficient3 x**2
    -0.00139137770454698,    !- Coefficient4 y
    -0.000136061113026495,   !- Coefficient5 y**2
    3.97038399881581e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t,  !- Name
    0.740919724129239,       !- Coefficient1 Constant
    -0.0301443336651491,     !- Coefficient2 x
    0.0014786319749185,      !- Coefficient3 x**2
    0.00384963236596145,     !- Coefficient4 y
    0.000415884199350183,    !- Coefficient5 y**2
    -0.00040447879206189,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr,  !- Name
    0.208981833155775,       !- Coefficient1 Constant
    0.224001372656158,       !- Coefficient2 x
    0.561479374288065,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_E_pdsp_gt150lt300ton_0.66kWpton_0.538IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t,  !- Name
    0.800065687328999,       !- Coefficient1 Constant
    0.0353774308143739,      !- Coefficient2 x
    -0.0014824153146761,     !- Coefficient3 x**2
    0.00646206463704499,     !- Coefficient4 y
    -0.000227416330368755,   !- Coefficient5 y**2
    0.000187301997660962,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t,  !- Name
    0.62083394489479,        !- Coefficient1 Constant
    -0.0236422051855316,     !- Coefficient2 x
    0.00129976495343239,     !- Coefficient3 x**2
    0.0135552907383465,      !- Coefficient4 y
    0.000188639496965941,    !- Coefficient5 y**2
    -0.000425380344127481,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr,  !- Name
    0.246643709273782,       !- Coefficient1 Constant
    0.184575915610184,       !- Coefficient2 x
    0.566463161216033,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_F_pdsp_gte300lt600ton_0.61kWpton_0.519IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t,  !- Name
    0.863175322678881,       !- Coefficient1 Constant
    0.0239550650794664,      !- Coefficient2 x
    -0.00113506435597885,    !- Coefficient3 x**2
    0.00495491571006962,     !- Coefficient4 y
    -0.000197172726126466,   !- Coefficient5 y**2
    0.000267673853186553,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t,  !- Name
    0.636828065000267,       !- Coefficient1 Constant
    -0.0292445798148597,     !- Coefficient2 x
    0.0013968009999617,      !- Coefficient3 x**2
    0.0188170504799474,      !- Coefficient4 y
    8.48297992885835e-06,    !- Coefficient5 y**2
    -0.000332214011089973,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr,  !- Name
    0.244925668175684,       !- Coefficient1 Constant
    0.218890070535949,       !- Coefficient2 x
    0.532971950588365,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_G_pdsp_gt600ton_0.56kWpton_0.499IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,  !- Name
    0.83080383460836,        !- Coefficient1 Constant
    0.0163100863412201,      !- Coefficient2 x
    -0.000949079445226831,   !- Coefficient3 x**2
    0.00870744462102819,     !- Coefficient4 y
    -0.000262870319471698,   !- Coefficient5 y**2
    0.00037744800140267,     !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,  !- Name
    0.544966803829136,       !- Coefficient1 Constant
    -0.0304909793495366,     !- Coefficient2 x
    0.00139455174655485,     !- Coefficient3 x**2
    0.0278517206726416,      !- Coefficient4 y
    -0.000186938451751095,   !- Coefficient5 y**2
    -0.00031353176777099,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,  !- Name
    0.264370704367519,       !- Coefficient1 Constant
    0.263302396212442,       !- Coefficient2 x
    0.471689663820038,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_lt150ton_0.61kWpton_0.549IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t,  !- Name
    0.837420357605505,       !- Coefficient1 Constant
    0.0385281390706064,      !- Coefficient2 x
    -0.00216689147954852,    !- Coefficient3 x**2
    0.00418451963591367,     !- Coefficient4 y
    -0.000322327548195925,   !- Coefficient5 y**2
    0.000805505797030761,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t,  !- Name
    0.447242911793089,       !- Coefficient1 Constant
    -0.0337851600873886,     !- Coefficient2 x
    0.000724056063895174,    !- Coefficient3 x**2
    0.0402743122638367,      !- Coefficient4 y
    -0.00057657649907033,    !- Coefficient5 y**2
    0.000305261372231888,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr,  !- Name
    0.304205902179811,       !- Coefficient1 Constant
    0.0738657242488116,      !- Coefficient2 x
    0.621457085571376,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_gt150tonlt300ton_0.61kWpton_0.549IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t,  !- Name
    0.837420357605505,       !- Coefficient1 Constant
    0.0385281390706064,      !- Coefficient2 x
    -0.00216689147954852,    !- Coefficient3 x**2
    0.00418451963591367,     !- Coefficient4 y
    -0.000322327548195925,   !- Coefficient5 y**2
    0.000805505797030761,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t,  !- Name
    0.447242911793089,       !- Coefficient1 Constant
    -0.0337851600873886,     !- Coefficient2 x
    0.000724056063895174,    !- Coefficient3 x**2
    0.0402743122638367,      !- Coefficient4 y
    -0.00057657649907033,    !- Coefficient5 y**2
    0.000305261372231888,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr,  !- Name
    0.304205902179811,       !- Coefficient1 Constant
    0.0738657242488116,      !- Coefficient2 x
    0.621457085571376,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_I_cent_gte300lt600ton_0.56kWpton_0.52IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t,  !- Name
    1.20787795471573,        !- Coefficient1 Constant
    0.0269514887742139,      !- Coefficient2 x
    -0.0011475067074667,     !- Coefficient3 x**2
    -0.020576077886319,      !- Coefficient4 y
    0.0002021302305283,      !- Coefficient5 y**2
    0.000478586994824346,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t,  !- Name
    0.647192514186154,       !- Coefficient1 Constant
    -0.0244835834256789,     !- Coefficient2 x
    0.000425790358320411,    !- Coefficient3 x**2
    0.0287641038742605,      !- Coefficient4 y
    -0.000420748680333681,   !- Coefficient5 y**2
    7.65077445644722e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr,  !- Name
    0.276961437778282,       !- Coefficient1 Constant
    0.101749137141622,       !- Coefficient2 x
    0.621382901680094,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt400lt600ton_0.56kWpton_0.499IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,  !- Name
    0.896805796938432,       !- Coefficient1 Constant
    0.056738655451968,       !- Coefficient2 x
    -0.0025441924944187,     !- Coefficient3 x**2
    -0.00553634073785349,    !- Coefficient4 y
    -0.000105490466282631,   !- Coefficient5 y**2
    0.000470326605286581,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,  !- Name
    0.489242239617685,       !- Coefficient1 Constant
    -0.0288507328624182,     !- Coefficient2 x
    0.000973201667096245,    !- Coefficient3 x**2
    0.0358347082055614,      !- Coefficient4 y
    -0.000477486567614591,   !- Coefficient5 y**2
    9.55658515401239e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,  !- Name
    0.290890645605933,       !- Coefficient1 Constant
    0.0593657257659549,      !- Coefficient2 x
    0.649421343028111,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt600ton_0.56kWpton_0.499IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,  !- Name
    0.896805796938432,       !- Coefficient1 Constant
    0.056738655451968,       !- Coefficient2 x
    -0.0025441924944187,     !- Coefficient3 x**2
    -0.00553634073785349,    !- Coefficient4 y
    -0.000105490466282631,   !- Coefficient5 y**2
    0.000470326605286581,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,  !- Name
    0.489242239617685,       !- Coefficient1 Constant
    -0.0288507328624182,     !- Coefficient2 x
    0.000973201667096245,    !- Coefficient3 x**2
    0.0358347082055614,      !- Coefficient4 y
    -0.000477486567614591,   !- Coefficient5 y**2
    9.55658515401239e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,  !- Name
    0.290890645605933,       !- Coefficient1 Constant
    0.0593657257659549,      !- Coefficient2 x
    0.649421343028111,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_K_lt150ton_9.7EER_15.79IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t,  !- Name
    0.709194642668237,       !- Coefficient1 Constant
    0.0595655564873425,      !- Coefficient2 x
    -0.0019678469748782,     !- Coefficient3 x**2
    0.0108990663829302,      !- Coefficient4 y
    -0.000284484985147474,   !- Coefficient5 y**2
    -0.000222414965753283,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t,  !- Name
    0.891871942369466,       !- Coefficient1 Constant
    -0.0298207516864359,     !- Coefficient2 x
    0.00145949711826254,     !- Coefficient3 x**2
    -0.00692888799504811,    !- Coefficient4 y
    0.000453300718733124,    !- Coefficient5 y**2
    -0.000302768261242289,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Cubic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr,  !- Name
    0.0368488259755917,      !- Coefficient1 Constant
    0.100792200135822,       !- Coefficient2 x
    1.61414212172688,        !- Coefficient3 x**2
    -0.748013205238294,      !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_L_gt150ton_9.7EER_16.11IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t,  !- Name
    0.879844416630538,       !- Coefficient1 Constant
    0.0604150176709789,      !- Coefficient2 x
    -0.00199418747324271,    !- Coefficient3 x**2
    0.000936561770301372,    !- Coefficient4 y
    -0.000155628648906122,   !- Coefficient5 y**2
    -0.00015518502663619,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t,  !- Name
    0.711588903409163,       !- Coefficient1 Constant
    -0.0295197355608497,     !- Coefficient2 x
    0.00139048310597048,     !- Coefficient3 x**2
    0.00155404341313681,     !- Coefficient4 y
    0.000353132388220981,    !- Coefficient5 y**2
    -0.000272144039845811,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    52;                      !- Maximum Value of y

  Curve:Cubic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr,  !- Name
    0.0957110065782636,      !- Coefficient1 Constant
    0.00990268145861235,     !- Coefficient2 x
    1.54339631880243,        !- Coefficient3 x**2
    -0.646736895539313,      !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_M_pdsp_lt75ton_0.78kWpton_0.499IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t,  !- Name
    0.835803131151776,       !- Coefficient1 Constant
    0.0570566955818219,      !- Coefficient2 x
    -0.00211876924063226,    !- Coefficient3 x**2
    0.000902776737716954,    !- Coefficient4 y
    -0.000175900537026712,   !- Coefficient5 y**2
    1.91890945678171e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t,  !- Name
    0.84406437412397,        !- Coefficient1 Constant
    -0.0325040473862119,     !- Coefficient2 x
    0.00157059947773943,     !- Coefficient3 x**2
    -0.00307566360978903,    !- Coefficient4 y
    0.000544993093642034,    !- Coefficient5 y**2
    -0.000402017116390411,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr,  !- Name
    0.107200338164923,       !- Coefficient1 Constant
    0.18261140160702,        !- Coefficient2 x
    0.705182407828055,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_N_pdsp_gt75lt150ton_0.75kWpton_0.489IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t,  !- Name
    0.85070990377567,        !- Coefficient1 Constant
    0.0560374938498493,      !- Coefficient2 x
    -0.00207749440742218,    !- Coefficient3 x**2
    -0.000147027025144222,   !- Coefficient4 y
    -0.000152672233837323,   !- Coefficient5 y**2
    2.34106633043157e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t,  !- Name
    0.797371334177358,       !- Coefficient1 Constant
    -0.0313612846011331,     !- Coefficient2 x
    0.00151439202063022,     !- Coefficient3 x**2
    0.000419476506532049,    !- Coefficient4 y
    0.000473258575034217,    !- Coefficient5 y**2
    -0.00039769975426097,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr,  !- Name
    0.183810628690404,       !- Coefficient1 Constant
    -0.0444166329081994,     !- Coefficient2 x
    0.855659760517794,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_O_pdsp_gt150lt300ton_0.68kWpton_0.438IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t,  !- Name
    0.822518898446997,       !- Coefficient1 Constant
    0.0389684690240185,      !- Coefficient2 x
    -0.00158759086252118,    !- Coefficient3 x**2
    0.00404815554258776,     !- Coefficient4 y
    -0.000188197658843202,   !- Coefficient5 y**2
    0.000163610563197599,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t,  !- Name
    0.617870578273555,       !- Coefficient1 Constant
    -0.0201098781586568,     !- Coefficient2 x
    0.00117488673146018,     !- Coefficient3 x**2
    0.0136229223801484,      !- Coefficient4 y
    0.000172038315005616,    !- Coefficient5 y**2
    -0.000438845920809658,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr,  !- Name
    0.0909358559361297,      !- Coefficient1 Constant
    0.207812402682297,       !- Coefficient2 x
    0.696735129081572,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_P_pdsp_gt300lt600ton_0.625kWpton_0.409IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t,  !- Name
    0.877217920252064,       !- Coefficient1 Constant
    0.0283928066538352,      !- Coefficient2 x
    -0.0012574771826124,     !- Coefficient3 x**2
    0.00321701434853386,     !- Coefficient4 y
    -0.000174144370393484,   !- Coefficient5 y**2
    0.000232069229103176,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t,  !- Name
    0.656762759748161,       !- Coefficient1 Constant
    -0.0278910068323571,     !- Coefficient2 x
    0.00134311095585416,     !- Coefficient3 x**2
    0.016627005862086,       !- Coefficient4 y
    5.58592253762355e-05,    !- Coefficient5 y**2
    -0.00034831230484849,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr,  !- Name
    0.103664727441931,       !- Coefficient1 Constant
    0.148024452126455,       !- Coefficient2 x
    0.744887320031613,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Q_pdsp_gt600ton_0.585kWpton_0.379IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,  !- Name
    0.83182802133229,        !- Coefficient1 Constant
    0.0156565611166638,      !- Coefficient2 x
    -0.000927599295797936,   !- Coefficient3 x**2
    0.0090670419449248,      !- Coefficient4 y
    -0.000271905095893654,   !- Coefficient5 y**2
    0.000375529208860862,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,  !- Name
    0.5536942221919,         !- Coefficient1 Constant
    -0.0303467036038219,     !- Coefficient2 x
    0.00141191503427415,     !- Coefficient3 x**2
    0.0265682199223082,      !- Coefficient4 y
    -0.000152864699610467,   !- Coefficient5 y**2
    -0.000324776825190598,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,  !- Name
    0.0617061022735642,      !- Coefficient1 Constant
    0.261711120841577,       !- Coefficient2 x
    0.677017397684858,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_R_cent_lt150ton_0.695kWpton_0.44IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t,  !- Name
    0.972517249408319,       !- Coefficient1 Constant
    0.0408610717438467,      !- Coefficient2 x
    -0.00178111487575404,    !- Coefficient3 x**2
    -0.00821742431294129,    !- Coefficient4 y
    1.3458908586408e-05,     !- Coefficient5 y**2
    0.000328140258926951,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t,  !- Name
    0.627359530965544,       !- Coefficient1 Constant
    -0.0289893446578552,     !- Coefficient2 x
    0.00102690574738506,     !- Coefficient3 x**2
    0.0279576021583007,      !- Coefficient4 y
    -0.000349863945900109,   !- Coefficient5 y**2
    2.41144705371036e-06,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr,  !- Name
    0.072182825446741,       !- Coefficient1 Constant
    0.108650031225169,       !- Coefficient2 x
    0.818174408728089,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_S_cent_gt150lt300ton_0.635kWpton_0.399IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t,  !- Name
    0.971699116458859,       !- Coefficient1 Constant
    0.0361920290240177,      !- Coefficient2 x
    -0.00185774607737747,    !- Coefficient3 x**2
    -0.00522358786117583,    !- Coefficient4 y
    -0.000133817699091219,   !- Coefficient5 y**2
    0.000709461042757423,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t,  !- Name
    0.526475031540476,       !- Coefficient1 Constant
    -0.0308431669279707,     !- Coefficient2 x
    0.000734914166904871,    !- Coefficient3 x**2
    0.0355320349651664,      !- Coefficient4 y
    -0.000509893750570682,   !- Coefficient5 y**2
    0.000216037231668705,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr,  !- Name
    0.0649786389666422,      !- Coefficient1 Constant
    0.151829213809826,       !- Coefficient2 x
    0.779131231823531,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_T_cent_gt300lt400ton_0.595kWpton_0.389IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t,  !- Name
    1.02333694450971,        !- Coefficient1 Constant
    0.0333781947173553,      !- Coefficient2 x
    -0.00174216726822566,    !- Coefficient3 x**2
    -0.00543797568350635,    !- Coefficient4 y
    -0.000152979403012571,   !- Coefficient5 y**2
    0.000632602866390414,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t,  !- Name
    0.547809585784552,       !- Coefficient1 Constant
    -0.0294703091959571,     !- Coefficient2 x
    0.000841857227067557,    !- Coefficient3 x**2
    0.0328878344849965,      !- Coefficient4 y
    -0.000422587176479641,   !- Coefficient5 y**2
    4.76067012284652e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr,  !- Name
    0.0828121003830807,      !- Coefficient1 Constant
    0.152816343206313,       !- Coefficient2 x
    0.764822154710605,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt400lt600ton_0.585kWpton_0.379IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,  !- Name
    0.953579582863989,       !- Coefficient1 Constant
    0.0530095768947128,      !- Coefficient2 x
    -0.00238693256378436,    !- Coefficient3 x**2
    -0.00716453170776147,    !- Coefficient4 y
    -0.000104155022915777,   !- Coefficient5 y**2
    0.00051045264594837,     !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,  !- Name
    0.569569226633626,       !- Coefficient1 Constant
    -0.0246997814063844,     !- Coefficient2 x
    0.000727341321689694,    !- Coefficient3 x**2
    0.0305690943144771,      !- Coefficient4 y
    -0.000408675502080077,   !- Coefficient5 y**2
    8.69309521963594e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,  !- Name
    0.0585829703893892,      !- Coefficient1 Constant
    0.205485686772911,       !- Coefficient2 x
    0.736344937637699,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt600ton_0.585kWpton_0.379IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,  !- Name
    0.953579582863989,       !- Coefficient1 Constant
    0.0530095768947128,      !- Coefficient2 x
    -0.00238693256378436,    !- Coefficient3 x**2
    -0.00716453170776147,    !- Coefficient4 y
    -0.000104155022915777,   !- Coefficient5 y**2
    0.00051045264594837,     !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,  !- Name
    0.569569226633626,       !- Coefficient1 Constant
    -0.0246997814063844,     !- Coefficient2 x
    0.000727341321689694,    !- Coefficient3 x**2
    0.0305690943144771,      !- Coefficient4 y
    -0.000408675502080077,   !- Coefficient5 y**2
    8.69309521963594e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,  !- Name
    0.0585829703893892,      !- Coefficient1 Constant
    0.205485686772911,       !- Coefficient2 x
    0.736344937637699,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_V_pdsp_lt150ton_0.7903kWpton_0.676IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t,  !- Name
    0.840897646732281,       !- Coefficient1 Constant
    0.0592627663792461,      !- Coefficient2 x
    -0.0022248458075705,     !- Coefficient3 x**2
    0.000734648618533713,    !- Coefficient4 y
    -0.000187786527115434,   !- Coefficient5 y**2
    2.00123738299338e-05,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t,  !- Name
    0.817023886267129,       !- Coefficient1 Constant
    -0.0342134657004993,     !- Coefficient2 x
    0.00163763139218863,     !- Coefficient3 x**2
    -0.00259006250130074,    !- Coefficient4 y
    0.000566434659498806,    !- Coefficient5 y**2
    -0.00038887658149239,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr,  !- Name
    0.276036751077667,       !- Coefficient1 Constant
    0.253576804006473,       !- Coefficient2 x
    0.466352585515858,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_X_pdsp_gt150lt300ton_0.7178kWpton_0.625IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t,  !- Name
    0.850132807800842,       !- Coefficient1 Constant
    0.0502343295352255,      !- Coefficient2 x
    -0.00195120457939483,    !- Coefficient3 x**2
    0.000605822609468436,    !- Coefficient4 y
    -0.000160876493854795,   !- Coefficient5 y**2
    0.000118196271088028,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t,  !- Name
    0.627193472420831,       !- Coefficient1 Constant
    -0.0156455505981998,     !- Coefficient2 x
    0.00106744617521574,     !- Coefficient3 x**2
    0.00826960472658324,     !- Coefficient4 y
    0.000331436779314418,    !- Coefficient5 y**2
    -0.0005145783938772,     !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr,  !- Name
    0.250800802489875,       !- Coefficient1 Constant
    0.345915394600576,       !- Coefficient2 x
    0.399137769109547,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Y_pdsp_gt300ton_0.6395kWpton_0.571IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t,  !- Name
    0.873130400739749,       !- Coefficient1 Constant
    0.0335989914501505,      !- Coefficient2 x
    -0.00139120004985455,    !- Coefficient3 x**2
    0.00096114442648071,     !- Coefficient4 y
    -0.000113729056099981,   !- Coefficient5 y**2
    0.000177891933315607,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t,  !- Name
    0.664853649239487,       !- Coefficient1 Constant
    -0.0290160572428209,     !- Coefficient2 x
    0.00133902470193009,     !- Coefficient3 x**2
    0.0178233028571746,      !- Coefficient4 y
    7.96196788692315e-06,    !- Coefficient5 y**2
    -0.000318321132184388,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr,  !- Name
    0.320097331849236,       !- Coefficient1 Constant
    0.0743563119447526,      !- Coefficient2 x
    0.602937685106011,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Z_cent_lt150ton_0.7034kWpton_0.669IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t,  !- Name
    0.973309719122317,       !- Coefficient1 Constant
    0.0409961889401372,      !- Coefficient2 x
    -0.00178162371106658,    !- Coefficient3 x**2
    -0.00833951415659951,    !- Coefficient4 y
    1.59435908467624e-05,    !- Coefficient5 y**2
    0.000326967712730548,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t,  !- Name
    0.628525167186561,       !- Coefficient1 Constant
    -0.0287976909959231,     !- Coefficient2 x
    0.00101889690576669,     !- Coefficient3 x**2
    0.0278668332021359,      !- Coefficient4 y
    -0.00034917883528767,    !- Coefficient5 y**2
    2.36450275390337e-06,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr,  !- Name
    0.281669283772332,       !- Coefficient1 Constant
    0.202762250701057,       !- Coefficient2 x
    0.515409156926609,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AA_cent_gt150lt300ton_0.6337kWpton_0.595IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t,  !- Name
    0.909632522228273,       !- Coefficient1 Constant
    0.0354598311790981,      !- Coefficient2 x
    -0.0018813582248979,     !- Coefficient3 x**2
    -0.00180823242560131,    !- Coefficient4 y
    -0.000157537778222949,   !- Coefficient5 y**2
    0.000648407755606432,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t,  !- Name
    0.464330147187021,       !- Coefficient1 Constant
    -0.0338344301001628,     !- Coefficient2 x
    0.000730584200983082,    !- Coefficient3 x**2
    0.0403453763038445,      !- Coefficient4 y
    -0.000592261898644164,   !- Coefficient5 y**2
    0.000277015931844547,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr,  !- Name
    0.339493762471831,       !- Coefficient1 Constant
    0.0490895433870147,      !- Coefficient2 x
    0.611582147741153,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AB_cent_gt300ton_0.5766kWpton_0.549IPLV.IP)

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t,  !- Name
    0.988289399105446,       !- Coefficient1 Constant
    0.031127718217927,       !- Coefficient2 x
    -0.00154986412921254,    !- Coefficient3 x**2
    -0.00334864255828258,    !- Coefficient4 y
    -0.000146694443912943,   !- Coefficient5 y**2
    0.000502974958539996,    !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t,  !- Name
    0.563967192309392,       !- Coefficient1 Constant
    -0.034330681975216,      !- Coefficient2 x
    0.00101506219660673,     !- Coefficient3 x**2
    0.0339405925147554,      !- Coefficient4 y
    -0.000431970984586658,   !- Coefficient5 y**2
    -2.52410848639146e-05,   !- Coefficient6 x*y
    4.0,                     !- Minimum Value of x
    16,                      !- Maximum Value of x
    12.8,                    !- Minimum Value of y
    40;                      !- Maximum Value of y

  Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr,  !- Name
    0.309752375539755,       !- Coefficient1 Constant
    0.153649268551135,       !- Coefficient2 x
    0.536462254009109,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! CAV_bas_OA_Controller, CAV_bas Cooling Coil
! END ECONOMIZER MAP

! Source for ThermostatSetpoint:DualSetpoint (all 17 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_DC_SCH,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_DC_SCH;          !- Cooling Setpoint Temperature Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}   Default: the value equals the EnergyPlus default of this optional field.
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

! Source for Curve:QuadLinear (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:QuadLinear,
    WSHP_CoolCapCurveTot,    !- Name
    -4.30266987344639,       !- Coefficient1 Constant
    7.18536990534372,        !- Coefficient2 w
    -2.23946714486189,       !- Coefficient3 x
    0.139995928440879,       !- Coefficient4 y
    0.102660179888915,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

! Source for Curve:QuintLinear (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:QuintLinear,
    WSHP_CoolCapCurveSens,   !- Name
    6.0019444814887,         !- Coefficient1 Constant
    22.6300677244073,        !- Coefficient2 v
    -26.7960783730934,       !- Coefficient3 w
    -1.72374720346819,       !- Coefficient4 x
    0.490644802367817,       !- Coefficient5 y
    0.0693119353468141,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_CoolPowerCurve,     !- Name
    -5.67775976415698,       !- Coefficient1 Constant
    0.438988156976704,       !- Coefficient2 w
    5.845277342193,          !- Coefficient3 x
    0.141605667000125,       !- Coefficient4 y
    -0.168727936032429,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatCapCurve,       !- Name
    0.237847462869254,       !- Coefficient1 Constant
    -3.35823796081626,       !- Coefficient2 w
    3.80640467406376,        !- Coefficient3 x
    0.179200417311554,       !- Coefficient4 y
    0.12860719846082,        !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatPowerCurve,     !- Name
    -3.79175529243238,       !- Coefficient1 Constant
    3.38799239505527,        !- Coefficient2 w
    1.5022612076303,         !- Coefficient3 x
    -0.177653510577989,      !- Coefficient4 y
    -0.103079864171839,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-~~~~ Boiler_tmpl ~~~
!- Account for condensing boiler
!-   ===========  All objects for central boiler system ===========

! Source for Sizing:Plant (all 6 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    27.78;                   !- Loop Design Temperature Difference {deltaC}

! Source for Branch (all 89 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

! Source for BranchList (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Core_top Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 17 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 18 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 19 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 21 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 22 Name

! Source for Connector:Splitter (all 12 objects of this class): not in the documents. Kept: prototype values.
  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Outlet Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Outlet Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Outlet Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Outlet Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Outlet Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Outlet Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Outlet Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Outlet Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Outlet Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Outlet Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,  !- Outlet Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Outlet Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Outlet Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Outlet Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Outlet Branch 15 Name
    HeatSys1 Basement Demand Load Branch,  !- Outlet Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Outlet Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Outlet Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Outlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 20 Name

! Source for Connector:Mixer (all 12 objects of this class): not in the documents. Kept: prototype values.
  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Inlet Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Inlet Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Inlet Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Inlet Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Inlet Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Inlet Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Inlet Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Inlet Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Inlet Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Inlet Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,  !- Inlet Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Inlet Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Inlet Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Inlet Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Inlet Branch 15 Name
    HeatSys1 Basement Demand Load Branch,  !- Inlet Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Inlet Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Inlet Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Inlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 20 Name

! Source for ConnectorList (all 12 objects of this class): not in the documents. Kept: prototype values.
  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

! Source for Pump:VariableSpeed (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    180705.7,                !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Coefficient 1 of the Part Load Performance Curve   Default: the value equals the EnergyPlus default of this optional field.
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5295,                  !- Coefficient 4 of the Part Load Performance Curve
    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

! Source for Boiler:HotWater (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NaturalGas,              !- Fuel Type
    3803762.73,              !- Nominal Capacity {W}
    0.7925,                  !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Minimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                  !- Parasitic Electric Load {W}   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.

! Source for SetpointManager:Scheduled (all 12 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! Source for PlantLoop (all 5 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! Source for Pipe:Adiabatic (all 29 objects of this class): not in the documents. Kept: prototype values.
  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

! Source for PlantEquipmentList (all 5 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

! Source for PlantEquipmentOperation:HeatingLoad (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

! Source for PlantEquipmentOperationSchemes (all 5 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-~~~~ ChlrMsc_tmpl ~~~

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    CoolSys1 Supply Supply Side Branches,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    CoolSys1 Demand Demand Side Branches,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Basement Demand Load Branch,  !- Branch 2 Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 3 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 4 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Outlet Branch 1 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Outlet Branch 2 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Outlet Branch 3 Name
    CoolSys1 Basement Demand Load Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,  !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,  !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Inlet Branch 1 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Inlet Branch 2 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Inlet Branch 3 Name
    CoolSys1 Basement Demand Load Branch;  !- Inlet Branch 4 Name

  ConnectorList,
    CoolSys1 Supply Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;  !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;  !- Connector 2 Name

! Source for Pump:ConstantSpeed (all 3 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Pump:ConstantSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    92445.742,               !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    133527.716,              !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Coefficient 1 of the Part Load Performance Curve   Default: the value equals the EnergyPlus default of this optional field.
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5295,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

! Source for Chiller:Electric:ReformulatedEIR (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
    1499586.945,             !- Reference Capacity {W}
    6.1,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    0.06334,                 !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_GT150_2004_CAPFT,!- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_GT150_2004_EIRFT,!- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type   Default: the value equals the EnergyPlus default of this optional field.
    WC_CENT_GT300_2004_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Optimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0;                  !- Design Heat Recovery Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
    1499586.945,             !- Reference Capacity {W}
    6.1,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    0.06334,                 !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_GT150_2004_CAPFT,!- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_GT150_2004_EIRFT,!- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type   Default: the value equals the EnergyPlus default of this optional field.
    WC_CENT_GT300_2004_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Optimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0;                  !- Design Heat Recovery Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

! Source for PlantEquipmentOperation:CoolingLoad (all 3 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1499586.945,             !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
    1499586.945,             !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ Chlr_WC_tmpl ~~~

  Sizing:Plant,
    CoolSys1_Supply,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1_Demand,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CoolSys1_Supply,         !- Name
    WATER,                   !- Fluid Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Plant Loop Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Supply Demand Side Branches,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
    CoolSys1 Supply Side Bypass,  !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Supply Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Bypass,  !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Bypass,  !- Name
    CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe,  !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Supply Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,  !- Name
    CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name

  PlantLoop,
    CoolSys1_Demand,         !- Name
    Water,                   !- Fluid Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Plant Loop Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Demand Supply Side Branches,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
    CoolSys1 Demand Side Bypass,  !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe,  !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Demand Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass,  !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass,  !- Name
    CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe,  !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Demand Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,  !- Name
    CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name

! Source for HeatExchanger:FluidToFluid (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  HeatExchanger:FluidToFluid,
    Bypass Heat Exchanger,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Exchanger  Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    LoopToLoop,              !- Heat Transfer Metering End Use Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.

  PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentList,
    CoolSys1 HeatExchanger,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Bypass Heat Exchanger;   !- Equipment 1 Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1499586.945,             !- Load Range 1 Upper Limit {W}
    CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name

!-~~~~ Tower_tmpl ~~~
!- Design Loop Exit Temperature: Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Loop Design Temperature Difference: Per  90.1-2010 G3.1.3.13, design temperature rise of 10F (range temperature).
!- Sizing Option: new inputs after V8.3. We choose coincident to be aligned with system sizing. Default (leaving blank) is noncoincident.
!- Zone Timesteps in Averaging Window: alignment with system inputs for Timesteps in Averaging Window.
!- Coincident Sizing Factor Mode: GlobalCoolingSizingFactor aligns with the system level sizing parameter inputs.

  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444444,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    6,                       !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;  !- Coincident Sizing Factor Mode

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

 !- Minimum and maximum Loop Temperatures are relaxed and not used to set the control or sizing limits.

! Source for CondenserLoop (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.

! Source for CondenserEquipmentOperationSchemes (all 1 objects of this class): not in the documents. Kept: prototype values.
  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1499586.945,             !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
    1499586.945,             !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

! Source for CondenserEquipmentList (all 2 objects of this class): not in the documents. Kept: prototype values.
  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name

  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

  OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name

  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

!- Design Outdoor Air Wet-Bulb Temperature from the EPW file
!- Design Range Temperature is set to 10 deltaF per 90.1-2010 G3.1.3.13
!- Design Approach Temperature. Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Therefore, we use Design Approach Temperature to set condenser water design supply temperature, i.e. Design Approach Temperature = min(10F, (85 - Design OA WbT from EPW))

! Source for CoolingTower:VariableSpeed (all 2 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,  !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    23.8,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,        !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    0.07708,                 !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    43572.5325579596,        !- Design Fan Power {W}
    Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio   Default: the value equals the EnergyPlus default of this optional field.
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,  !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    23.8,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,        !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    0.07708,                 !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    43572.5325579596,        !- Design Fan Power {W}
    Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio   Default: the value equals the EnergyPlus default of this optional field.
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.

! Source for HeaderedPumps:VariableSpeed (all 1 objects of this class): not in the documents. Kept: prototype values.
  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    SEQUENTIAL,              !- Flow Sequencing Control Scheme   Default: the value equals the EnergyPlus default of this optional field.
    180718.985,              !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Coefficient 1 of the Part Load Performance Curve   Default: the value equals the EnergyPlus default of this optional field.
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-~~~~ WSHP_tmpl ~~~

  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Central Boiler Branch,   !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Central Boiler Branch,   !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,    !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name

  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Outlet Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Outlet Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Outlet Branch 3 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Outlet Branch 4 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Outlet Branch 5 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Outlet Branch 6 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Outlet Branch 7 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Outlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Outlet Branch 9 Name

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Inlet Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Inlet Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Inlet Branch 3 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Inlet Branch 4 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Inlet Branch 5 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Inlet Branch 6 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Inlet Branch 7 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Inlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Inlet Branch 9 Name

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Branch 2 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Branch 3 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Branch 4 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Branch 5 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Branch 6 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Branch 7 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Branch 8 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Branch 9 Name
    Plant Demand Bypass Branch,  !- Branch 10 Name
    Plant Demand Outlet Branch;  !- Branch 11 Name

  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

! Source for FluidProperties:GlycolConcentration (all 1 objects of this class): not in the documents. Kept: prototype values.
  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration

  PlantLoop,
    Single Water Plant Loop, !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent, !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Plant Loop Volume {m3}   Default: the value equals the EnergyPlus default of this optional field.
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

! Source for SetpointManager:Scheduled:DualSetpoint (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    WSHPPlant Operation Scheme,  !- Control Scheme 1 Name
    Always_On;               !- Control Scheme 1 Schedule Name

! Source for PlantEquipmentOperation:ComponentSetpoint (all 1 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,  !- Name
    FluidCooler:TwoSpeed,    !- Equipment 1 Object Type
    Central Tower,           !- Equipment 1 Name
    Central Tower Inlet Node,!- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,!- Setpoint 1 Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Central Boiler,          !- Equipment 2 Name
    Central Boiler Inlet Node,  !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,!- Setpoint 2 Node Name
    autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type

!- Based on EnergyPlus 9.0 Reference, default
!- Low Fan Speed U-Factor Times Area Sizing Factor 0.6
!- Low Speed Nominal Capacity Sizing Factor 0.5
!- Low Fan Speed Air Flow Rate Sizing Factor 0.5
!- Low Fan Speed Fan Power Sizing Factor 0.16

! Source for FluidCooler:TwoSpeed (all 1 objects of this class): not in the documents. Kept: prototype values.
  FluidCooler:TwoSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.
    582060,                  !- High Speed Nominal Capacity {W}
    291030,                  !- Low Speed Nominal Capacity {W}
    0.5,                     !- Low Speed Nominal Capacity Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.
    51.67,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6,                    !- Design Entering Air Wet-bulb Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    49248.2712,              !- High Fan Speed Fan Power {W}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.16;                    !- Low Fan Speed Fan Power Sizing Factor   Default: the value equals the EnergyPlus default of this optional field.

  OutdoorAir:Node,
    Central Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}   Default: the value equals the EnergyPlus default of this optional field.

  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179045.1073,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream   Default: the value equals the EnergyPlus default of this optional field.
    Intermittent;            !- Pump Control Type

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    545085.81,               !- Nominal Capacity {W}
    0.75,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Minimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio   Default: the value equals the EnergyPlus default of this optional field.
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-~~~~ MZSys_tmpl ~~~
!    vav_vav_bot_min_oa =     2.98611
!    add_ck_vav_bot = No
!    VAV_bot_WITH_REHEAT_ERV = No
!    VAV_bot_WITH_REHEAT_ERV_power = 2192.52675
!-   ===========  All central AHU objects for system:  VAV_bot WITH REHEAT ===========

! Source for Sizing:System (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:System,
    VAV_bot WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On   Default: the value equals the EnergyPlus default of this optional field.
    2.98611,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- 100% Outdoor Air in Heating   Default: the value equals the EnergyPlus default of this optional field.
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    DesignDay,               !- Cooling Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Cooling Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Heating Supply Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ,                        !- Cooling Design Capacity Method
    ,                        !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ;                        !- Central Cooling Capacity Control Method

! Source for NodeList (all 28 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  NodeList,
    VAV_bot WITH REHEAT_OANode List,  !- Name
    VAV_bot WITH REHEAT_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_bot WITH REHEAT Air Loop Branches,  !- Name
    VAV_bot WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_bot WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT_OA,  !- Component 1 Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_bot WITH REHEAT Cooling Coil,  !- Component 2 Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_bot WITH REHEAT Heating Coil,  !- Component 3 Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan, !- Component 4 Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

! Source for AirLoopHVAC (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! Source for AirLoopHVAC:ControllerList (all 12 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT_OA_Controller;  !- Controller 1 Name

! Source for AirLoopHVAC:OutdoorAirSystem:EquipmentList (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_bot WITH REHEAT_OAMixing Box;  !- Component 1 Name

! Source for AirLoopHVAC:OutdoorAirSystem (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT_OA,  !- Name
    VAV_bot WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolCOA Ref node;  !- Name

! Source for OutdoorAir:NodeList (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:NodeList,
    VAV_bot WITH REHEAT_OANode List;  !- Node or NodeList Name 1

! Source for OutdoorAir:Mixer (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Mixer,
    VAV_bot WITH REHEAT_OAMixing Box,  !- Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

! Source for AvailabilityManagerAssignmentList (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

! Source for AvailabilityManager:NightCycle (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AvailabilityManager:NightCycle,
    VAV_bot WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    FixedRunTime,            !- Cycling Run Time Control Type   Default: the value equals the EnergyPlus default of this optional field.
    1800;                    !- Cycling Run Time {s}

!-   =========== SET POINT MANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    VAV_bot WITH REHEAT Cool_SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_bot WITH REHEAT Heat_SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

! Source for SetpointManager:MixedAir (all 16 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable   Default: the value equals the EnergyPlus default of this optional field.
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

! Source for Controller:OutdoorAir (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Controller:OutdoorAir,
    VAV_bot WITH REHEAT_OA_Controller,  !- Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type   Default: the value equals the EnergyPlus default of this optional field.
    12.77777778,             !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_bot WITH REHEAT_DCV, !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                        !- Heat Recovery Bypass Control Type

! Source for AirLoopHVAC:SupplyPath (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_bot WITH REHEAT Supply Air Splitter;  !- Component 1 Name

! Source for AirLoopHVAC:ReturnPath (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Air Path,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    GroundFloor_Plenum_Return,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_bot WITH REHEAT Return Air Mixer;  !- Component 2 Name

! Source for AirLoopHVAC:ReturnPlenum (all 3 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ReturnPlenum,
    GroundFloor_Plenum_Return,  !- Name
    GroundFloor_Plenum,      !- Zone Name
    GroundFloor_Plenum_Node, !- Zone Node Name
    GroundFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_1 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Inlet 5 Node Name

! Source for AirLoopHVAC:ZoneSplitter (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ZoneSplitter,
    VAV_bot WITH REHEAT Supply Air Splitter,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

! Source for AirLoopHVAC:ZoneMixer (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirLoopHVAC:ZoneMixer,
    VAV_bot WITH REHEAT Return Air Mixer,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    GroundFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

! Source for Fan:VariableVolume (all 3 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method   Default: the value equals the EnergyPlus default of this optional field.
    0.25,                    !- Fan Power Minimum Flow Fraction   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

! Source for Controller:MechanicalVentilation (all 3 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT_DCV, !- Name
    MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,             !- Zone or ZoneList 1 Name
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_3,      !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,      !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_1,      !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,      !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5

! ----- System Level Boiler Components ----------------

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

! Source for Coil:Cooling:Water (all 4 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Cooling:Water,
    VAV_bot WITH REHEAT Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Inlet Water Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Inlet Air Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Outlet Air Temperature {C}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis   Default: the value equals the EnergyPlus default of this optional field.
    CrossFlow;               !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Cooling Coil,  !- Component 1 Name
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet;  !- Component 1 Outlet Node Name

! Source for Controller:WaterCoil (all 8 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Controller:WaterCoil,
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    0.0;                     !- Minimum Actuated Flow {m3/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ HCoil_tmpl ~~~

! Source for Coil:Heating:Water (all 19 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Heating:Water,
    VAV_bot WITH REHEAT Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Rated Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    82.22,                   !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,                   !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Heating Coil,  !- Component 1 Name
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    0.0;                     !- Minimum Actuated Flow {m3/s}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: Core_bottom ~~~

! Source for Sizing:Zone (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Zone,
    Core_bottom,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

!  Core_bottom_DCV = No

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P221 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q37 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (134.34 people in the 26868.0 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it equals the design occupancy density N37 = 5.000 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

! Source for ZoneControl:Thermostat (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Core_bottom Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Core_bottom HCoil Water Inlet,  !- Water Inlet Node Name
    Core_bottom HCoil Water Outlet,  !- Water Outlet Node Name
    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Rated Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    82.22,                   !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,                   !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Core_bottom Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    Core_bottom HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Core_bottom HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ All MZ zone objects for zone: Core_bottom ~~~

  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name

! Source for ZoneHVAC:EquipmentConnections (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,    !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

! Source for ZoneHVAC:EquipmentList (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! Source for ZoneHVAC:AirDistributionUnit (all 20 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name

! Source for AirTerminal:SingleDuct:VAV:Reheat (all 15 objects of this class): the xlsx gives only the HVAC system type: 12. SZ-CV-HW (xlsx Zone and HVAC System Summary G36, dictionary sheet 'HVAC System Type Dictionary'); 7. VAV with reheat (xlsx Zone and HVAC System Summary G37,38,39,40,41,42..., dictionary sheet 'HVAC System Type Dictionary'); 14. WSHP (CRAC) (xlsx Zone and HVAC System Summary G55,56,57,58, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method   Default: the value equals the EnergyPlus default of this optional field.
    0.342,                   !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance   Default: the value equals the EnergyPlus default of this optional field.
    reversewithlimits,       !- Damper Heating Action   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_3 ~~~

  Sizing:Zone,
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

!  Perimeter_bot_ZN_3_DCV = No

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P224 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q40 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (16.87 people in the 3373.5 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it equals the design occupancy density N40 = 5.000 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Perimeter_bot_ZN_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Rated Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    82.22,                   !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,                   !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_3 ~~~

  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method   Default: the value equals the EnergyPlus default of this optional field.
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance   Default: the value equals the EnergyPlus default of this optional field.
    reversewithlimits,       !- Damper Heating Action   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_2 ~~~

  Sizing:Zone,
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

!  Perimeter_bot_ZN_2_DCV = No

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P225 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary Q41 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (10.87 people in the 2174.1 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2; the xlsx does not list the number of people of the outdoor air calculation separately: the people count here is the number that reproduces this result, and it equals the design occupancy density N41 = 5.000 people per 1000 ft2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Perimeter_bot_ZN_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method   Default: the value equals the EnergyPlus default of this optional field.
    AUTOSIZE,                !- Rated Capacity {W}   Default: the value equals the EnergyPlus default of this optional field.
    82.22,                   !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,                   !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_2 ~~~

  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method   Default: the value equals the EnergyPlus default of this optional field.
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance   Default: the value equals the EnergyPlus default of this optional field.
    reversewithlimits,       !- Damper Heating Action   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_1 ~~~

  Sizing:Zone,
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
