  Version,23.1;              !- Version Identifier    Required by EnergyPlus

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentMidRise,        !- Name  Source: xlsx raw_data column D Prototype Building = ApartmentMidRise; Building Summary Q3 = Mid-rise Apartment.
    0,                       !- North Axis {deg}   Default: the value equals the EnergyPlus default of this optional field.
    City,                    !- Terrain  Kept: prototype value (not in the documents).
    0.04,                    !- Loads Convergence Tolerance Value {W}   Default: the value equals the EnergyPlus default of this optional field.
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    FullExterior,            !- Solar Distribution   Default: the value equals the EnergyPlus default of this optional field.
    25,                      !- Maximum Number of Warmup Days   Default: the value equals the EnergyPlus default of this optional field.
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

! Source for Timestep (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Timestep,6;

! Source for ConvergenceLimits (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

! Source for SurfaceConvectionAlgorithm:Inside (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

! Source for SurfaceConvectionAlgorithm:Outside (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

! Source for HeatBalanceAlgorithm (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

! Source for SimulationControl (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! Source for RunPeriod (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators   Default: the value equals the EnergyPlus default of this optional field.
    Yes;                     !- Use Weather File Snow Indicators   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

! Source for RunPeriodControl:SpecialDays (all 10 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    Jan 1,                   !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Labor day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}   Default: the value equals the EnergyPlus default of this optional field.
    Holiday;                 !- Special Day Type   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

! Source for RunPeriodControl:DaylightSavingTime (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.ddy
!

! Source for Site:Location: xlsx raw_data column C Location = Buffalo (rows 33-63, all rows) and the Climate Zone sheet (Buffalo, climate zone 5A, weather file USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw). The xlsx gives the city only; latitude, longitude, time zone and elevation are the values of the station 725280 (Buffalo Niagara Intl AP) in the weather file header (not in the documents).
  Site:Location,
    Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,  !- Name  Source: xlsx raw_data column C Location = Buffalo.
    42.94,                   !- Latitude {deg}  Kept: station value, not in the documents (weather file header).
    -78.74,                  !- Longitude {deg}  Kept: station value, not in the documents (weather file header).
    -5.00,                   !- Time Zone {hr}  Kept: station value, not in the documents (weather file header).
    215.00;                  !- Elevation {m}  Kept: station value, not in the documents (weather file header).

! Source for SizingPeriod:DesignDay "Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB": not in the xlsx. Kept: design-day values of the prototype (Buffalo, station 725280); the xlsx gives only the city.
  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}   Default: the value equals the EnergyPlus default of this optional field.
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type   Default: the value equals the EnergyPlus default of this optional field.
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Snow Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Daylight Saving Time Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ASHRAEClearSky,          !- Solar Model Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness   Default: the value equals the EnergyPlus default of this optional field.

! Source for SizingPeriod:DesignDay "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB": not in the xlsx. Kept: design-day values of the prototype (Buffalo, station 725280); the xlsx gives only the city.
  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type   Default: the value equals the EnergyPlus default of this optional field.
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Snow Indicator   Default: the value equals the EnergyPlus default of this optional field.
    No,                      !- Daylight Saving Time Indicator   Default: the value equals the EnergyPlus default of this optional field.
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!

! Source for Site:WaterMainsTemperature (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!

! Source for Site:GroundTemperature:FCfactorMethod: not in the documents. Kept: prototype value, the 12 monthly ground temperatures were generated for the Buffalo weather file by the prototype tools. Not required by the EnergyPlus input syntax, but needed here: the floors use the F-factor method (Construction:FfactorGroundFloor, GroundFCfactorMethod), which takes its ground temperatures from this object; without it EnergyPlus uses a constant default (about 18 C), which understates the ground heat loss in a cold climate. If the weather file changes, these 12 values must be regenerated for the new site.
  Site:GroundTemperature:FCfactorMethod,9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    Std Wood 6inch,          !- Name  Kept: prototype value, not in the xlsx, the PDF or the ASHRAE 2005 library. The same values are in the EnergyPlus example files; generic wood for the interior furnishings (the internal mass of the zones). Conductivity, density and specific heat (0.12 W/m-K, 540 kg/m3, 1210 J/kg-K) are close to those of the library material 'G02 16mm plywood' (0.12, 544, 1210); 0.15 m = 5.9 in. ('6inch' rounded). The original source is not known.
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000000,               !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000000;               !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.

! Unused constructions and materials of the prototype library removed (not in the xlsx or the NREL PDF; no object used them): 21 constructions (Air_Wall, DropCeiling, OpaqueDoor, AtticRoofDeck, ext_slab_8in, ext_slab_6in_with_carpet, ext_slab_6in, int_slab_floor, basement_wall, int_wood_floor, ext_soffit_floor, semiheated_roof, semiheated_ext_wall_grd, semiheated_ext_wall_mid, semiheated_ext_wall_top, nonres_floor, res_floor, semiheated_floor, nonres_floor_ceiling, res_floor_ceiling, semiheated_floor_ceiling) and 19 materials (AC02 Acoustic Ceiling, F08 Metal roof surface, F12 Asphalt shingles, G02 16mm plywood, M14 150mm heavyweight concrete roof, 100mm Normalweight concrete wall, 200mm Normalweight concrete wall, 150mm Normalweight concrete floor, M10 200mm concrete block wall, M10 200mm concrete block basement wall, Air_Wall_Material, Semiheated_Roof_Insulation, Semiheated_Exterior_Wall_Insulation_grd, Semiheated_Exterior_Wall_Insulation_mid, Semiheated_Exterior_Wall_Insulation_top, Nonres_Floor_Insulation, Res_Floor_Insulation, Semiheated_Floor_Insulation, Std Opaque Door Panel).
  Material,
    F07 10mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.01016,                 !- Thickness {m}  Source: xlsx Building Summary, Mid-rise Apartment exterior wall: 0.4 in. stucco = 0.01016 m (the PNNL file had 25 mm = 1 in.)
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.

  Material,
    F08 Metal surface,       !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 5 fields are equal to the library entry.
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F13 Built-up roofing,    !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 7 fields are equal to the library entry.
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7000,                  !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.5000;                  !- Visible Absorptance

  Material,
    G01 16mm gypsum board,   !- Name  Source: ASHRAE Handbook of Fundamentals 2005 (chapters 25 and 30), as collected in the EnergyPlus library ASHRAE_2005_HOF_Materials; not in the xlsx or the PDF. Name and all 5 fields are equal to the library entry.
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}  Source: xlsx Building Summary Q9: 5/8 in. gypsum board = 0.0159 m.
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  Kept: prototype value, not in the xlsx or the PDF; not in the ASHRAE 2005 library; equal to the PNNL prototype material; 0.1016 m = 4 in., 2322 kg/m3 = 145 lb/ft3, 2.31 W/m·K = 16.0 Btu·in/h·ft²·°F (inch-pound values converted; the original source is not known).
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}            0.1016 m = 4 in
    2.31,                    !- Conductivity {W/m-K}     2.31 W/m·K = 16.0 Btu·in/h·ft²·°F 
    2322,                    !- Density {kg/m3}          2322 kg/m3 = 145 lb/ft3
    832;                     !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  Kept: prototype value, not in the xlsx or the PDF; not in the ASHRAE 2005 library; equal to the PNNL prototype material; 0.2032 m = 8 in., 2322 kg/m3 = 145 lb/ft3, 2.31 W/m·K = 16.0 Btu·in/h·ft²·°F (inch-pound values converted; the original source is not known).
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}            0.2032 m = 8 in
    2.31,                    !- Conductivity {W/m-K}     2.31 W/m·K = 16.0 Btu·in/h·ft²·°F 
    2322,                    !- Density {kg/m3}          2322 kg/m3 = 145 lb/ft3
    832;                     !- Specific Heat {J/kg-K}

! Source for Material:NoMass (all 9 objects of this class): layer data (thickness, conductivity, density, thermal resistance, glazing properties) are not in the xlsx; the xlsx Building Summary names only the layer types of the exterior wall and roof, and the PDF gives assembly U-values (see the Construction comments). Kept: prototype values unless a Source comment says so.
  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.8;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.936939690370569,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.916855195085051,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.667952456625338,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.16996321921446,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.14224022841516,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.


  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.810593855996764,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Solar Absorptance   Default: the value equals the EnergyPlus default of this optional field.
    0.7;                     !- Visible Absorptance   Default: the value equals the EnergyPlus default of this optional field.







!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! Source for Construction "InteriorFurnishings": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

! Source for Construction "int_wall": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

! Source for Construction "ext_slab_8in_with_carpet": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Source for Construction "int_slab_ceiling": not in the xlsx or the PDF (only exterior walls, roofs and windows are described). Kept: prototype value.
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

! Source for Construction "nonres_roof" (roof, 1 surfaces): xlsx Building Summary Q11 Roof Construction = "Built-up roof roof membrane+roof insulation+metal decking"; Q12 Associated Space Conditioning Category = Residential.
! NREL PDF Table 19, p.36 (Chicago 5A, new construction): roof u-value, insulation entirely above deck = 0.063 Btu/h-ft2-F = 0.358 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.063 Btu/h-ft2-F = 0.358 W/m2K (MATCH).
  Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

! Source for Construction "res_roof" (roof, 8 surfaces): xlsx Building Summary Q11 Roof Construction = "Built-up roof roof membrane+roof insulation+metal decking"; Q12 Associated Space Conditioning Category = Residential.
! NREL PDF Table 19, p.36 (Chicago 5A, new construction): roof u-value, insulation entirely above deck = 0.063 Btu/h-ft2-F = 0.358 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.063 Btu/h-ft2-F = 0.358 W/m2K (MATCH).
  Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

! Source for Construction "nonres_ext_wall_grd" (exterior wall, 4 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.136 Btu/h-ft2-F = 0.770 W/m2K (DIFFERENT).
  Construction,
    nonres_ext_wall_grd,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "nonres_ext_wall_mid" (exterior wall, 2 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.138 Btu/h-ft2-F = 0.782 W/m2K (DIFFERENT).
  Construction,
    nonres_ext_wall_mid,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "nonres_ext_wall_top" (exterior wall, 2 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.171 Btu/h-ft2-F = 0.970 W/m2K (DIFFERENT).
  Construction,
    nonres_ext_wall_top,     !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_grd" (exterior wall, 10 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.115 Btu/h-ft2-F = 0.653 W/m2K (INFO).
  Construction,
    res_ext_wall_grd,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_mid" (exterior wall, 12 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.117 Btu/h-ft2-F = 0.665 W/m2K (INFO).
  Construction,
    res_ext_wall_mid,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

! Source for Construction "res_ext_wall_top" (exterior wall, 12 surfaces): xlsx Building Summary Q9 Exterior walls Construction = "Steel-frame walls (2X4 16IN o.c.) 0.4 in. stucco+5/8 in. gypsum board + wall Insulation+5/8 in. gypsum board"; Q10 Associated Space Conditioning Category = Nonresidential (Office, Corridors); Residential (Others). Layer thicknesses and conductivities: see the Material objects; the xlsx gives no R-values.
! NREL PDF Table 20, p.36 (Chicago 5A, new construction): steel-frame wall u-value = 0.084 Btu/h-ft2-F = 0.477 W/m2K, films included; layers of this construction plus the 90.1-2004 films give 0.150 Btu/h-ft2-F = 0.852 W/m2K (INFO).
  Construction,
    res_ext_wall_top,        !- Name
    F07 10mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    3.236610,             !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38 (Chicago 5A, new construction): window overall U = 0.57 Btu/h-ft2-F = 3.237 W/m2K; IDF 3.2366 W/m2K = 0.570 Btu (CHANGED to the PDF value, it was 3.3763 W/m2K = 0.5946 Btu/h-ft2-F)
    0.39,                    !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39 (Chicago 5A, new construction): SHGC = 0.39; IDF 0.39 (MATCH)
    ;                    !- Visible Transmittance  Left blank on purpose: the visible transmittance is not in the xlsx or the PDF; EnergyPlus then calculates it from U and SHGC. The prototype had 0.39 (it set the visible transmittance equal to its SHGC). Kept: no value

! Source for Construction "NonresWindow_U_0.5700_SHGC_0.39": NREL PDF Tables 24 and 25 (Chicago 5A, new construction): window U = 0.57 Btu/h-ft2-F, SHGC = 0.39; the glazing system of this construction has U = 0.570 Btu and SHGC = 0.39 (U MATCH, SHGC MATCH).
  Construction,
    NonresWindow_U_0.5700_SHGC_0.39,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,!- Name
    3.236610,             !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38 (Chicago 5A, new construction): window overall U = 0.57 Btu/h-ft2-F = 3.237 W/m2K; IDF 3.2366 W/m2K = 0.570 Btu (CHANGED to the PDF value, it was 3.3763 W/m2K = 0.5946 Btu/h-ft2-F)
    0.39,                    !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39 (Chicago 5A, new construction): SHGC = 0.39; IDF 0.39 (MATCH)
    ;                    !- Visible Transmittance  Left blank on purpose: the visible transmittance is not in the xlsx or the PDF; EnergyPlus then calculates it from U and SHGC. The prototype had 0.39 (it set the visible transmittance equal to its SHGC). Kept: no value

! Source for Construction "ResWindow_U_0.5700_SHGC_0.39": NREL PDF Tables 24 and 25 (Chicago 5A, new construction): window U = 0.57 Btu/h-ft2-F, SHGC = 0.39; the glazing system of this construction has U = 0.570 Btu and SHGC = 0.39 (U MATCH, SHGC MATCH).
  Construction,
    ResWindow_U_0.5700_SHGC_0.39,  !- Name
    Res Window Glazing Layer;!- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,         !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    77.65845299,             !- Area {m2}  Source: = the area of the floor polygon of the surface g Floor C (77.659356 m2 = 835.918 ft2 from the vertex coordinates).
    3.352599999999999;       !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g WWall C, g EWall C): 1.6763 + 1.6763 = 3.352636 m.

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor N1A (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    11.5818;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall N1A): 11.5818 = 11.581835 m.

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor N2A (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    11.581800000000001;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall N2A): 11.5818 = 11.581835 m.

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor NEA (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    19.201400000000003;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall NEA, g EWall NEA): 11.5818 + 7.6196 = 19.201463 m.

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000001,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor NWA (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g NWall NWA, g WWall NWA): 11.5818 + 7.6196 = 19.201463 m.

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor S1A (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    11.5818;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall S1A): 11.5818 = 11.581835 m.

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor S2A (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    11.581800000000001;      !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall S2A): 11.5818 = 11.581835 m.

  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328,             !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor SWA (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall SWA, g WWall SWA): 11.5818 + 7.6196 = 19.201463 m.

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,      !- Name
    1.26363,                 !- F-Factor {W/m-K}  Source: NREL PDF Table 22 (Chicago 5A, new construction): unheated slab-on-grade insulation NR = no insulation required; F = 1.264 W/m-K (0.73 Btu/h-ft-F) is the uninsulated-slab value of Standard 90.1-2004 (not in the PDF). Kept: prototype value
    88.24868328000002,       !- Area {m2}  Source: = the area of the floor polygon of the surface g GFloor SEA (88.249274 m2 = 949.907 ft2 from the vertex coordinates).
    19.2014;                 !- PerimeterExposed {m}  Source: = the sum of the bottom edges of the exterior walls of the zone (g SWall SEA, g EWall SEA): 11.5818 + 7.6196 = 19.201463 m.

! Source for Zone "G SW Apartment": xlsx raw_data row 33: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GSW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q464 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G SW Apartment,          !- Name  Source: xlsx raw_data!E33 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G33 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G NW Apartment": xlsx raw_data row 34: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GNW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q465 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G NW Apartment,          !- Name  Source: xlsx raw_data!E34 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G34 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "Office": xlsx raw_data row 35: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT OFFICE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q466 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (4.75 people in the 949.9 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2.
  Zone,
    Office,                  !- Name  Source: xlsx raw_data!E35 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G35 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G NE Apartment": xlsx raw_data row 36: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GNE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q467 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G NE Apartment,          !- Name  Source: xlsx raw_data!E36 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G36 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G N1 Apartment": xlsx raw_data row 37: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GN1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q468 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G N1 Apartment,          !- Name  Source: xlsx raw_data!E37 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G37 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G N2 Apartment": xlsx raw_data row 38: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GN2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q469 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G N2 Apartment,          !- Name  Source: xlsx raw_data!E38 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G38 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G S1 Apartment": xlsx raw_data row 39: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GS1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q470 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G S1 Apartment,          !- Name  Source: xlsx raw_data!E39 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G39 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G S2 Apartment": xlsx raw_data row 40: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT GS2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q471 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    G S2 Apartment,          !- Name  Source: xlsx raw_data!E40 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G40 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M SW Apartment": xlsx raw_data row 41: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MSW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q472 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M SW Apartment,          !- Name  Source: xlsx raw_data!E41 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G41 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M NW Apartment": xlsx raw_data row 42: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MNW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q473 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M NW Apartment,          !- Name  Source: xlsx raw_data!E42 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G42 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M SE Apartment": xlsx raw_data row 43: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MSE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q474 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M SE Apartment,          !- Name  Source: xlsx raw_data!E43 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G43 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M NE Apartment": xlsx raw_data row 44: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MNE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q475 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M NE Apartment,          !- Name  Source: xlsx raw_data!E44 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G44 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M N1 Apartment": xlsx raw_data row 45: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MN1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q476 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M N1 Apartment,          !- Name  Source: xlsx raw_data!E45 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G45 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M N2 Apartment": xlsx raw_data row 46: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MN2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q477 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M N2 Apartment,          !- Name  Source: xlsx raw_data!E46 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G46 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M S1 Apartment": xlsx raw_data row 47: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MS1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q478 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M S1 Apartment,          !- Name  Source: xlsx raw_data!E47 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G47 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M S2 Apartment": xlsx raw_data row 48: Area 88.25 m2 (F), Multipliers 2 (G), Conditioned Yes (H), HVAC System Name SPLIT MS2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q479 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    M S2 Apartment,          !- Name  Source: xlsx raw_data!E48 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G48 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T SW Apartment": xlsx raw_data row 49: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TSW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q480 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T SW Apartment,          !- Name  Source: xlsx raw_data!E49 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G49 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T NW Apartment": xlsx raw_data row 50: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TNW (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q481 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T NW Apartment,          !- Name  Source: xlsx raw_data!E50 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G50 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T SE Apartment": xlsx raw_data row 51: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TSE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q482 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T SE Apartment,          !- Name  Source: xlsx raw_data!E51 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G51 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T NE Apartment": xlsx raw_data row 52: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TNE (I), Gross Wall Area 58.52 m2 (J), Window Glass Area 11.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q483 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T NE Apartment,          !- Name  Source: xlsx raw_data!E52 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G52 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T N1 Apartment": xlsx raw_data row 53: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TN1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q484 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T N1 Apartment,          !- Name  Source: xlsx raw_data!E53 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G53 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T N2 Apartment": xlsx raw_data row 54: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TN2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q485 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T N2 Apartment,          !- Name  Source: xlsx raw_data!E54 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G54 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T S1 Apartment": xlsx raw_data row 55: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TS1 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q486 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T S1 Apartment,          !- Name  Source: xlsx raw_data!E55 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G55 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T S2 Apartment": xlsx raw_data row 56: Area 88.25 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SPLIT TS2 (I), Gross Wall Area 35.3 m2 (J), Window Glass Area 7.06 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q487 (62-1999 cfm/person) = 27.5 cfm/person x 2.105 people per 1000 ft2 (2.00 people in the 949.9 ft2 of the zone) = 0.05789 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000294105 m3/s-m2.
  Zone,
    T S2 Apartment,          !- Name  Source: xlsx raw_data!E56 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G56 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "T Corridor": xlsx raw_data row 57: Area 77.66 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 1.11 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    T Corridor,              !- Name  Source: xlsx raw_data!E57 Thermal Zone.
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.61962839691078,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G57 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "G Corridor": xlsx raw_data row 58: Area 77.66 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 3.32 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    G Corridor,              !- Name  Source: xlsx raw_data!E58 Thermal Zone.
    0,                       !- Direction of Relative North {deg}   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.61962839691078,        !- Y Origin {m}
    0,                       !- Z Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G58 Multipliers = 1.   Default: the value equals the EnergyPlus default of this optional field.

! Source for Zone "M Corridor": xlsx raw_data row 59: Area 77.66 m2 (F), Multipliers 2 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 10.22 m2 (J), Window Glass Area 1.11 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    M Corridor,              !- Name  Source: xlsx raw_data!E59 Thermal Zone.
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}   Default: the value equals the EnergyPlus default of this optional field.
    7.61962839691078,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type   Default: the value equals the EnergyPlus default of this optional field.
    1;                       !- Multiplier  Source: xlsx raw_data!G59 Multipliers = 2 (set through the ZoneGroup of the zone list; this field is 1).   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: ZONE LIST ===========

! Source for ZoneList (all 1 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
  ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE GROUP ===========

  ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    2;                       !- Zone List Multiplier  Source: xlsx raw_data!G41,42,43,44... Multipliers = 2 for the zones of the list (the middle floors).

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

! Source for GlobalGeometryRules (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Clockwise,               !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

! Source for BuildingSurface:Detailed (all 138 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
! Vertex formulas of the BuildingSurface:Detailed objects: the coordinates are relative to the origin of the zone of the surface (the Zone objects give the origins), X to the east, Y to the north, Z up. Every coordinate is a length in feet x 0.3048 m/ft x k with k = 0.9999620 (fitted: it makes 4 of the 5 distinct non-zero wall coordinates a whole number of feet within 0.5 mm); coordinates that are not a whole number of feet are written as feet with 4 decimals and marked (position). NREL PDF Table 13 (Midrise Apartment: 33,740 ft2, 4 floors, aspect ratio 2.7, floor-to-floor height 10 ft) gives a floor plate of 33,740 / 4 = 8,435 ft2 and W = sqrt(plate x aspect ratio) = 150.9 ft, D = W / aspect ratio = 55.9 ft; for comparison the exterior walls of the IDF span X = 0.00 to 151.99 ft, Y = 0.00 to 55.50 ft, Z = 0.00 to 40.00 ft (zone origin + coordinate). The prototype generator and the origin offsets are not in the documents.
  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676318,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,1.676318,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676318,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,1.676318,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,1.676318,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure   Default: the value equals the EnergyPlus default of this optional field.
    WindExposed,             !- Wind Exposure   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 10 ft x 0.3048 x k = 3.04785.
    46.327341,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,0,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0 (zone origin); Z = 0 (zone origin).
    46.327341,1.676318,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).
    0,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 5.5 ft x 0.3048 x k = 1.67632; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,7.619628,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    0,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.581835,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,7.619628,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 25 ft x 0.3048 x k = 7.61963; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 10 ft x 0.3048 x k = 3.04785.
    11.581835,0,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58183; Y = 0 (zone origin); Z = 0 (zone origin).

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

! Source for FenestrationSurface:Detailed (all 39 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
! Vertex formulas of the FenestrationSurface:Detailed objects (and of the shading objects): same frame and same rule as for the walls; the sizes and positions of windows and doors are not given in the xlsx or the PDF (only the window glass area per zone is, xlsx raw_data column K), so they are written as they are in the prototype.
  FenestrationSurface:Detailed,
    GWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    2.895,0,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    2.895,0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 9.5 ft x 0.3048 x k = 2.89500; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    8.68601049868766,0,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68601; Y = 0 (zone origin); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 0 (zone origin); Y = 18.6293 ft x 0.3048 x k = 5.67800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 0 (zone origin); Y = 6.1288 ft x 0.3048 x k = 1.86800 (position); Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 6.25 ft x 0.3048 x k = 1.90490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 38 ft x 0.3048 x k = 11.58180; Y = 18.75 ft x 0.3048 x k = 5.71490; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    GWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    MWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 28.5 ft x 0.3048 x k = 8.68600; Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 7.1302 ft x 0.3048 x k = 2.17320 (position).
    2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 9.4984 ft x 0.3048 x k = 2.89499 (position); Y = 25 ft x 0.3048 x k = 7.61960; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    Entrance Door,           !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341000000,0.050800000000,0.025400000000,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0.1667 ft x 0.3048 x k = 0.05080 (position); Z = 0.0833 ft x 0.3048 x k = 0.02540 (position).
    46.327341000000,0.050800000000,2.133500000000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 0.1667 ft x 0.3048 x k = 0.05080 (position); Z = 7 ft x 0.3048 x k = 2.13350.
    46.327341000000,1.625500000000,2.133500000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.3332 ft x 0.3048 x k = 1.62550 (position); Z = 7 ft x 0.3048 x k = 2.13350.
    46.327341000000,1.625500000000,0.025400000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 5.3332 ft x 0.3048 x k = 1.62550 (position); Z = 0.0833 ft x 0.3048 x k = 0.02540 (position).

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).
    46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 1.25 ft x 0.3048 x k = 0.38100; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 7.1299 ft x 0.3048 x k = 2.17310 (position).
    46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = 152 ft x 0.3048 x k = 46.32734; Y = 4.25 ft x 0.3048 x k = 1.29530; Z = 3.1300 ft x 0.3048 x k = 0.95400 (position).

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

! Source for InternalMass (all 24 objects of this class): not in the documents. Kept: prototype values.
  InternalMass,
    G InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    M InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    T InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

! Source for ScheduleTypeLimits (all 4 objects of this class): not in the documents. Kept: prototype values.
! Source for ScheduleTypeLimits "Fraction": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (0 to 1, continuous) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. For schedules whose values are fractions of a design level (between 0 and 1).
  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

! Source for ScheduleTypeLimits "Temperature": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (-100 to 100, continuous) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. Generic range for temperature schedules (the set points); the EnergyPlus example files use -60 to 200 C; why these numbers is not documented, it is a wide range that no real temperature leaves.
  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

! Source for ScheduleTypeLimits "Any Number": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (no limits) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. No limits: any number is accepted.
  ScheduleTypeLimits,
    Any Number;              !- Name

! Source for ScheduleTypeLimits "COMPACT HVAC Any Number": not in the xlsx or the PDF. Kept: an EnergyPlus input rule (no limits) that only lets EnergyPlus check the range and the numeric type of the schedule values; it is not a building input and changes no result. No limits: any number is accepted.
  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Source for Schedule:Compact "OCC_APT_SCH_STAY_HOME_FAMILY": xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.85,        !- Field 5  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.25,       !- Field 9  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.3,        !- Field 11  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.52,       !- Field 13  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.87,       !- Field 15  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 17  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "OCC_APT_SCH_CORRIDOR": xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_CORRIDOR,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.85,        !- Field 5  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.25,       !- Field 9  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.3,        !- Field 11  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.52,       !- Field 13  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.87,       !- Field 15  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 17  Source: xlsx Schedule Summary row 677/678/679 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "OCC_APT_SCH_WORKING_FAMILY": xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_APT_SCH_WORKING_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1.0,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.0,        !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekday,            !- Field 8
    Until: 8:00,1.0,         !- Field 9  Source: xlsx Schedule Summary row 680 (Mon - Fri), hours up to this time.
    Until: 18:00,0.0,        !- Field 11  Source: xlsx Schedule Summary row 680 (Mon - Fri), hours up to this time.
    Until: 24:00,1.0,        !- Field 13  Source: xlsx Schedule Summary row 680 (Mon - Fri), hours up to this time.
    For: Weekend AllOtherDays, !- Field 15
    Until: 11:00,1.0,        !- Field 16  Source: xlsx Schedule Summary row 680/681/682 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.5,        !- Field 18  Source: xlsx Schedule Summary row 680/681/682 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.0,        !- Field 20  Source: xlsx Schedule Summary row 680/681/682 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,1.0;        !- Field 22  Source: xlsx Schedule Summary row 680/681/682 (Mon - Fri/Sat/Sun), hours up to this time.

! Unused objects of the prototype removed (not in the xlsx or the NREL PDF; no other object named them): 1 Controller:MechanicalVentilation (Office_DCV); 1 DesignSpecification:ZoneAirDistribution (CM DSZAD Building); 18 Schedule:Compact (Always_On, CLGSETP_OFF_SCH_NO_OPTIMUM, CLGSETP_OFF_SCH_NO_OPTIMUM_W_SB, CLGSETP_OFF_SCH_YES_OPTIMUM, CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP, CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB, COMPACT HVAC-ALWAYS 0, COMPACT HVAC-ALWAYS 18.3333338190008, COMPACT HVAC-ALWAYS 4, Constant Mains Temp Schedule, ELEV_LIGHT_FAN_SCH_ADD_DF, Exterior_Ltg_Sch, FAN_OFF_w_SB_SCH, HTGSETP_OFF_SCH_NO_OPTIMUM_W_SB, HTGSETP_OFF_SCH_YES_OPTIMUM, HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP, HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB, OCC_OFF_SCH).
! Source for Schedule:Compact "OCC_OFF_w_SB_SCH": xlsx Schedule Summary 'Occupants' (Office) rows 683/684/685; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OCC_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 02:00,0,          !- Field 5  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 03:00,0,          !- Field 7  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 04:00,0,          !- Field 9  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 05:00,0,          !- Field 11  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 06:00,0,          !- Field 13  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 07:00,0,          !- Field 15  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 08:00,0,          !- Field 17  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 09:00,1,          !- Field 19  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 10:00,1,          !- Field 21  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 11:00,1,          !- Field 23  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 12:00,1,          !- Field 25  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 13:00,0,          !- Field 27  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 14:00,1,          !- Field 29  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 15:00,0,          !- Field 31  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 16:00,1,          !- Field 33  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 17:00,1,          !- Field 35  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 18:00,0,          !- Field 37  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 19:00,0,          !- Field 39  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 20:00,0,          !- Field 41  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 21:00,0,          !- Field 43  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 22:00,0,          !- Field 45  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 23:00,0,          !- Field 47  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    Until: 24:00,0,          !- Field 49  Source: xlsx Schedule Summary row 683 (Mon - Fri), hours up to this time.
    For: AllOtherDays,       !- Field 51
    Until: 01:00,0,          !- Field 52  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 02:00,0,          !- Field 54  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 03:00,0,          !- Field 56  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 04:00,0,          !- Field 58  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,0,          !- Field 60  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,0,          !- Field 62  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,0,          !- Field 64  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,0,          !- Field 66  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,0,          !- Field 68  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0,          !- Field 70  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,0,          !- Field 72  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,0,          !- Field 74  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,0,          !- Field 76  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,0,          !- Field 78  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0,          !- Field 80  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0,          !- Field 82  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0,          !- Field 84  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0,          !- Field 86  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0,          !- Field 88  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,0,          !- Field 90  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0,          !- Field 92  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0,          !- Field 94  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0,          !- Field 96  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0;          !- Field 98  Source: xlsx Schedule Summary row 683/684/685 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_office": xlsx Schedule Summary 'Lighting' (Office) rows 689/690/691; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_office,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 8:00,0.18,        !- Field 9  Source: xlsx Schedule Summary row 689 (Mon - Fri), hours up to this time.
    Until: 12:00,0.9,        !- Field 11  Source: xlsx Schedule Summary row 689 (Mon - Fri), hours up to this time.
    Until: 13:00,0.8,        !- Field 13  Source: xlsx Schedule Summary row 689 (Mon - Fri), hours up to this time.
    Until: 17:00,0.9,        !- Field 15  Source: xlsx Schedule Summary row 689 (Mon - Fri), hours up to this time.
    Until: 24:00,0.18,       !- Field 17  Source: xlsx Schedule Summary row 689 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 19
    Until: 24:00,0.18,       !- Field 20  Source: xlsx Schedule Summary row 690 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0.18;       !- Field 23  Source: xlsx Schedule Summary row 689/690/691 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_corridor": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 24:00,1,          !- Field 9  Source: xlsx Schedule Summary row 692 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 11
    Until: 24:00,1,          !- Field 12  Source: xlsx Schedule Summary row 693 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 14
    Until: 24:00,1;          !- Field 15  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_apartment_hardwired": xlsx Schedule Summary 'Lighting' (Apartment) rows 686/687/688; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_apartment_hardwired,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 4:00,0.01132,     !- Field 9  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 5:00,0.03395,     !- Field 11  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 6:00,0.07355,     !- Field 13  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 7:00,0.07921,     !- Field 15  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 8:00,0.07355,     !- Field 17  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 9:00,0.03395,     !- Field 19  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 15:00,0.02263,    !- Field 21  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 16:00,0.03961,    !- Field 23  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 17:00,0.07921,    !- Field 25  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 18:00,0.11316,    !- Field 27  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 19:00,0.15277,    !- Field 29  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 21:00,0.18106,    !- Field 31  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 22:00,0.12448,    !- Field 33  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 23:00,0.0679,     !- Field 35  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 24:00,0.02829,    !- Field 37  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 39
    Until: 4:00,0.01132,     !- Field 40  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 5:00,0.03395,     !- Field 42  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 6:00,0.07355,     !- Field 44  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 7:00,0.07921,     !- Field 46  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 8:00,0.07355,     !- Field 48  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 9:00,0.03395,     !- Field 50  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 15:00,0.02263,    !- Field 52  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 16:00,0.03961,    !- Field 54  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 17:00,0.07921,    !- Field 56  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 18:00,0.11316,    !- Field 58  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 19:00,0.15277,    !- Field 60  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 21:00,0.18106,    !- Field 62  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 22:00,0.12448,    !- Field 64  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 23:00,0.0679,     !- Field 66  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 24:00,0.02829,    !- Field 68  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 70
    Until: 4:00,0.01132,     !- Field 71  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.03395,     !- Field 73  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.07355,     !- Field 75  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.07921,     !- Field 77  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.07355,     !- Field 79  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.03395,     !- Field 81  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.02263,    !- Field 83  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.03961,    !- Field 85  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.07921,    !- Field 87  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.11316,    !- Field 89  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.15277,    !- Field 91  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.18106,    !- Field 93  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.12448,    !- Field 95  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.0679,     !- Field 97  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.02829;    !- Field 99  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_apartment_plugin": xlsx Schedule Summary 'Lighting' (Apartment) rows 686/687/688; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_apartment_plugin,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 4:00,0.01132,     !- Field 9  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 5:00,0.03395,     !- Field 11  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 6:00,0.07355,     !- Field 13  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 7:00,0.07921,     !- Field 15  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 8:00,0.07355,     !- Field 17  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 9:00,0.03395,     !- Field 19  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 15:00,0.02263,    !- Field 21  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 16:00,0.03961,    !- Field 23  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 17:00,0.07921,    !- Field 25  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 18:00,0.11316,    !- Field 27  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 19:00,0.15277,    !- Field 29  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 21:00,0.18106,    !- Field 31  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 22:00,0.12448,    !- Field 33  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 23:00,0.0679,     !- Field 35  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    Until: 24:00,0.02829,    !- Field 37  Source: xlsx Schedule Summary row 686 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 39
    Until: 4:00,0.01132,     !- Field 40  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 5:00,0.03395,     !- Field 42  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 6:00,0.07355,     !- Field 44  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 7:00,0.07921,     !- Field 46  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 8:00,0.07355,     !- Field 48  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 9:00,0.03395,     !- Field 50  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 15:00,0.02263,    !- Field 52  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 16:00,0.03961,    !- Field 54  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 17:00,0.07921,    !- Field 56  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 18:00,0.11316,    !- Field 58  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 19:00,0.15277,    !- Field 60  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 21:00,0.18106,    !- Field 62  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 22:00,0.12448,    !- Field 64  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 23:00,0.0679,     !- Field 66  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    Until: 24:00,0.02829,    !- Field 68  Source: xlsx Schedule Summary row 687 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 70
    Until: 4:00,0.01132,     !- Field 71  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.03395,     !- Field 73  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.07355,     !- Field 75  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.07921,     !- Field 77  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.07355,     !- Field 79  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.03395,     !- Field 81  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.02263,    !- Field 83  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.03961,    !- Field 85  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.07921,    !- Field 87  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,0.11316,    !- Field 89  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.15277,    !- Field 91  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.18106,    !- Field 93  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.12448,    !- Field 95  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.0679,     !- Field 97  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.02829;    !- Field 99  Source: xlsx Schedule Summary row 686/687/688 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "EQP_APT_SCH": xlsx Schedule Summary 'Electric Equipment' (Apartment) rows 695/696/697; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 2:00,0.41,        !- Field 5  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 3:00,0.39,        !- Field 7  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 5:00,0.38,        !- Field 9  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,0.43,        !- Field 11  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,0.54,        !- Field 13  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,0.65,        !- Field 15  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,0.66,        !- Field 17  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0.67,       !- Field 19  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,0.69,       !- Field 21  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,0.70,       !- Field 23  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,0.69,       !- Field 25  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,0.66,       !- Field 27  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,0.65,       !- Field 29  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.68,       !- Field 31  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.80,       !- Field 33  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,1.0,        !- Field 35  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,0.93,       !- Field 37  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.89,       !- Field 39  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.85,       !- Field 41  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.71,       !- Field 43  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.58;       !- Field 45  Source: xlsx Schedule Summary row 695/696/697 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "EQP_OFF_SCH": xlsx Schedule Summary 'Electric Equipment' (Office) rows 698/699/700; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,1,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Weekdays,           !- Field 8
    Until: 7:00,0.33,        !- Field 9  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 8:00,0.5,         !- Field 11  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 12:00,1,          !- Field 13  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 13:00,0.94,       !- Field 15  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 17:00,1,          !- Field 17  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 18:00,0.5,        !- Field 19  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    Until: 24:00,0.33,       !- Field 21  Source: xlsx Schedule Summary row 698 (Mon - Fri), hours up to this time.
    For AllOtherDays,        !- Field 23
    Until: 24:00,0.33;       !- Field 24  Source: xlsx Schedule Summary row 698/699/700 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INF_APT_SCH": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INF_OFF_SCH": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INF_COR_SCH": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "INFIL_Door_Opening_SCH": not in the xlsx Schedule Summary. Used only by the entrance door infiltration objects (ZoneInfiltration:DesignFlowRate named ... Door Infiltration); their flow rate is in the xlsx (raw_data column T, Infiltration Through Entrances) but the xlsx gives no schedule for it. The value is the fraction of that flow: 1.0 in the two peak hours (7:00-8:00 and 17:00-18:00), 0.144 in the other hours of use (6:00-22:00), 0 at night; the same every day of the week. The same values 1.0 and 0.144 are used in all the prototypes; why 0.144 (the non-peak flow is 14.4 % of the peak flow) is not documented. Kept: prototype value.
  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144,      !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.144,      !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.144,      !- Field 13
    Until: 24:00,0.0;        !- Field 15

! Source for Schedule:Compact "HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 719/720/721; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3  Source: xlsx Schedule Summary row 719/720/721 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 713/714/715; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 9:00,24,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 18:00,27.1,       !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,24,         !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,24;         !- Field 10  Source: xlsx Schedule Summary row 713/714/715 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "S HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 719/720/721; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,21.1,        !- Field 3  Source: xlsx Schedule Summary row 719 (Mon - Fri), hours up to this time.
    Until: 17:00,21.1,       !- Field 5  Source: xlsx Schedule Summary row 719 (Mon - Fri), hours up to this time.
    Until: 24:00,21.1,       !- Field 7  Source: xlsx Schedule Summary row 719 (Mon - Fri), hours up to this time.
    For: Weekends AllOtherDays, !- Field 9
    UNTIL: 24:00,21.1;       !- Field 10  Source: xlsx Schedule Summary row 719/720/721 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "S CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 713/714/715; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 9:00,24.0,        !- Field 3  Source: xlsx Schedule Summary row 713 (Mon - Fri), hours up to this time.
    Until: 17:00,24,         !- Field 5  Source: xlsx Schedule Summary row 713 (Mon - Fri), hours up to this time.
    Until: 24:00,24.0,       !- Field 7  Source: xlsx Schedule Summary row 713 (Mon - Fri), hours up to this time.
    For: Weekends AllOtherDays, !- Field 9
    UNTIL: 24:00,24.0;       !- Field 10  Source: xlsx Schedule Summary row 713/714/715 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "N HTGSETP_APT_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 719/720/721; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3  Source: xlsx Schedule Summary row 719/720/721 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "N CLGSETP_APT_SCH": xlsx Schedule Summary 'Cooling Set Point' (Apartment) rows 713/714/715; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 9:00,24,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 18:00,27.1,       !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    Until: 24:00,24,         !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,24;         !- Field 10  Source: xlsx Schedule Summary row 713/714/715 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_DESIGN_OFF_SCH": xlsx Schedule Summary 'Heating Set Point' (Apartment) rows 719/720/721; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3  Source: xlsx Schedule Summary row 719/720/721 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_DESIGN_OFF_SCH": xlsx Schedule Summary 'Cooling Set Point' (Office) rows 716/717/718; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,29.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,26.7,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL:17:00,23.9,        !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,26.7,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,29.4,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:AllOtherDays,        !- Field 13
    UNTIL: 24:00,23.9;       !- Field 14  Source: xlsx Schedule Summary row 716/717/718 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "HTGSETP_OFF_SCH_NO_OPTIMUM": xlsx Schedule Summary 'Heating Set Point' (Office) rows 722/723/724; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,15.6,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,18.3,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL:17:00,21.1,        !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,18.3,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,15.6,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14  Source: xlsx Schedule Summary row 722 (Mon - Fri), hours up to this time.
    UNTIL: 8:00,21.1,        !- Field 16  Source: xlsx Schedule Summary row 722 (Mon - Fri), hours up to this time.
    UNTIL:17:00,21.1,        !- Field 18  Source: xlsx Schedule Summary row 722 (Mon - Fri), hours up to this time.
    UNTIL: 18:00,18.3,       !- Field 20  Source: xlsx Schedule Summary row 722 (Mon - Fri), hours up to this time.
    UNTIL: 24:00,15.6,       !- Field 22  Source: xlsx Schedule Summary row 722 (Mon - Fri), hours up to this time.
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25  Source: xlsx Schedule Summary row 722/723/724 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CLGSETP_OFF_SCH_No_Setback": xlsx Schedule Summary 'Cooling Set Point' (Office) rows 716/717/718; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    UNTIL: 7:00,29.4,        !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 8:00,26.7,        !- Field 5  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 17:00,23.9,       !- Field 7  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 18:00,26.7,       !- Field 9  Kept: not in the xlsx; design-day / holiday value of the prototype.
    UNTIL: 24:00,29.4,       !- Field 11  Kept: not in the xlsx; design-day / holiday value of the prototype.
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14  Source: xlsx Schedule Summary row 716 (Mon - Fri), hours up to this time.
    UNTIL: 8:00,23.9,        !- Field 16  Source: xlsx Schedule Summary row 716 (Mon - Fri), hours up to this time.
    UNTIL:17:00,23.9,        !- Field 18  Source: xlsx Schedule Summary row 716 (Mon - Fri), hours up to this time.
    UNTIL: 18:00,23.9,       !- Field 20  Source: xlsx Schedule Summary row 716 (Mon - Fri), hours up to this time.
    UNTIL: 24:00,23.9,       !- Field 22  Source: xlsx Schedule Summary row 716 (Mon - Fri), hours up to this time.
    FOR: WinterDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25  Source: xlsx Schedule Summary row 716/717/718 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Activity Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

! Source for Schedule:Compact "All Off": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Source for Schedule:Compact "All On": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "AllOn_Except_DD": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: WinterDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0,          !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: AllOtherDays,       !- Field 8
    Until: 24:00,1;          !- Field 9  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Exterior_Lgt_ALWAYS_ON": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "COMPACT HVAC-ALWAYS 1": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ZONE CONTROL TYPE SCHED": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 8
    Until: 24:00,4;          !- Field 9

! Source for Schedule:Compact "APT_DHW_SCH": xlsx Schedule Summary 'SWH' (All) rows 704/705/706; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 2:00,0.04,        !- Field 5  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 3:00,0.01,        !- Field 7  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 4:00,0.01,        !- Field 9  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 5:00,0.04,        !- Field 11  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 6:00,0.27,        !- Field 13  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 7:00,0.94,        !- Field 15  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 8:00,1.00,        !- Field 17  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 9:00,0.96,        !- Field 19  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 10:00,0.84,       !- Field 21  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 11:00,0.76,       !- Field 23  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 12:00,0.61,       !- Field 25  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 13:00,0.53,       !- Field 27  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 14:00,0.47,       !- Field 29  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 15:00,0.41,       !- Field 31  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 16:00,0.47,       !- Field 33  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 17:00,0.55,       !- Field 35  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 18:00,0.73,       !- Field 37  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 19:00,0.86,       !- Field 39  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 20:00,0.82,       !- Field 41  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 21:00,0.75,       !- Field 43  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 22:00,0.61,       !- Field 45  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 23:00,0.53,       !- Field 47  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.
    UNTIL: 24:00,0.29;       !- Field 49  Source: xlsx Schedule Summary row 704/705/706 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Hot Water Setpoint Temp Schedule": not in the xlsx Schedule Summary. Kept: prototype value.
  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

! Source for Schedule:Compact "BLDG_ELEVATORS": xlsx Schedule Summary 'Elevator' (All) rows 707/708/709; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.12,       !- Field 3  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: SummerDesignDay,    !- Field 5  Kept: not in the xlsx (the Schedule Summary gives Mon - Fri, Sat and Sun only); design-day / holiday setting of the prototype.
    Until: 24:00,0.5,        !- Field 6  Kept: not in the xlsx; design-day / holiday value of the prototype.
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.12,       !- Field 9  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,0.12,       !- Field 11  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,0.20,       !- Field 13  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,0.40,       !- Field 15  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,0.50,       !- Field 17  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,0.35,       !- Field 19  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,0.15,       !- Field 21  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,0.35,       !- Field 23  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,0.50,       !- Field 25  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,0.40,       !- Field 27  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,0.30,       !- Field 29  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,0.20,       !- Field 31  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,0.12;       !- Field 33  Source: xlsx Schedule Summary row 707/708/709 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ELEV_LIGHT_FAN_SCH_24_7": xlsx Schedule Summary 'Lighting' (Corridor) rows 692/693/694; Schedule Summary 'HVAC' (All) rows 701/702/703; Schedule Summary 'Infiltration' (All) rows 710/711/712; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3  Source: xlsx Schedule Summary row 692/693/694 (Mon - Fri/Sat/Sun), hours up to this time.

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Occup_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M33 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M34 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_Office,            !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Office) rows 683/684/685.
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M35 Design Occupancy Density = 18.58 m2/person.
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M36 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M37 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M38 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M39 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M40 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M41 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M42 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M43 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M44 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M45 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Stay Home)) rows 677/678/679.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M46 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M47 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M48 Design Occupancy Density = 35.3 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TSW,               !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Apartment (Working)) rows 680/681/682.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2.5,                     !- Number of People  Source: xlsx raw_data!M49 Design Occupancy Density = 35.3 m2/person.
