! DOE Outpatient Healthcare, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 4  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 6  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 7  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 8  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 8  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 9  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,                  !- Field 11  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    0.05,                         !- Field 11  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 12  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    0.2,                          !- Field 12  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 13  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    0.3,                          !- Field 13  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 14  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    0.2,                          !- Field 14  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    0.05,                         !- Field 15  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 16
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 18  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    0.05,                         !- Field 18  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    0;                            !- Field 19  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_LIGHT_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 4  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 5  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 6  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 7  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.6,                          !- Field 7  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 8  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 8  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,                  !- Field 11  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    0.1,                          !- Field 11  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 12  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    0.3,                          !- Field 12  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 13  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    0.4,                          !- Field 13  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 14  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    0.3,                          !- Field 14  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    0.1,                          !- Field 15  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 16
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    0.05,                         !- Field 17  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 18  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    0.1,                          !- Field 18  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    0.05;                         !- Field 19  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 3  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 5  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 6  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 6  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 7  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    0.3,                          !- Field 9  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 10  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 11  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    0.8,                          !- Field 11  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    0.3,                          !- Field 13  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 8:00,                  !- Field 15  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    0.3,                          !- Field 15  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 16  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    0.5,                          !- Field 16  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    0.3;                          !- Field 17  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.

  Schedule:Compact,
    INFIL_SCH,                    !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 368 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 3  Source: xlsx Schedule Summary row 368 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 369 (Sat), hours up to this time.
    0.25,                         !- Field 5  Source: xlsx Schedule Summary row 369 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 370 (Sun), hours up to this time.
    0.25;                         !- Field 7  Source: xlsx Schedule Summary row 370 (Sun), hours up to this time.

  Schedule:Compact,
    OFFICE_OCC_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 4  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 6  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 7  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 8  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 8  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 9  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0,                            !- Field 9  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 10  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 11  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 12  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 12  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 13  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 7:00,                  !- Field 15  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.05,                         !- Field 15  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 16  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.2,                          !- Field 16  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 17  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.3,                          !- Field 17  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 18  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 19  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.3,                          !- Field 19  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 20  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0,                            !- Field 20  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 21  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.2,                          !- Field 21  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 22  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    0.05,                         !- Field 22  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 23
    Until: 8:00,                  !- Field 24  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    0,                            !- Field 24  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 25  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    0.05,                         !- Field 25  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    0;                            !- Field 26  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.

  Schedule:Compact,
    OR_GAS_EQUIP_SCH,             !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 3  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 5  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 6  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 6  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    0.3,                          !- Field 7  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,                  !- Field 9  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    0.3,                          !- Field 9  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 10  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 11  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    0.8,                          !- Field 11  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 12  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    0.3,                          !- Field 13  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 8:00,                  !- Field 15  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    0.3,                          !- Field 15  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 16  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    0.5,                          !- Field 16  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    0.3;                          !- Field 17  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.

  Schedule:Compact,
    CONFERENCE_OCC_SCH,           !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,                  !- Field 3  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 4  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 6  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 7  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 8  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 8  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 9  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0,                            !- Field 9  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 10  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 11  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 11  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 12  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 12  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 13  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 7:00,                  !- Field 15  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    0.05,                         !- Field 15  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 16  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    0.2,                          !- Field 16  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 17  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    0.3,                          !- Field 17  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 18  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    0.05,                         !- Field 19  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    0,                            !- Field 21  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 22  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    0.05,                         !- Field 22  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    0;                            !- Field 23  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.

  Schedule:Compact,
    OR_HTGSETP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 377 (Mon - Fri), hours up to this time.
    18.1,                         !- Field 3  Source: xlsx Schedule Summary row 377 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 378 (Sat), hours up to this time.
    18.1,                         !- Field 5  Source: xlsx Schedule Summary row 378 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 379 (Sun), hours up to this time.
    18.1;                         !- Field 7  Source: xlsx Schedule Summary row 379 (Sun), hours up to this time.

  Schedule:Compact,
    OR_CLGSETP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    22.2,                         !- Field 3  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 4  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    18.6,                         !- Field 4  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    22.2,                         !- Field 5  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 6:00,                  !- Field 7  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    22.2,                         !- Field 7  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 8  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    18.6,                         !- Field 8  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    22.2,                         !- Field 9  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 6:00,                  !- Field 11  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    22.2,                         !- Field 11  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    Until: 17:00,                 !- Field 12  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    18.6,                         !- Field 12  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    22.2;                         !- Field 13  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 5:00,                  !- Field 3  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    18.3,                         !- Field 3  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 6:00,                  !- Field 4  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    19.4,                         !- Field 4  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 5  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    20,                           !- Field 5  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 6  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    21.1,                         !- Field 6  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    18.3,                         !- Field 7  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 5:00,                  !- Field 9  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    18.3,                         !- Field 9  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 6:00,                  !- Field 10  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    19.4,                         !- Field 10  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 7:00,                  !- Field 11  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    20,                           !- Field 11  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 12  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    21.1,                         !- Field 12  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    18.3,                         !- Field 13  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 382 (Sun), hours up to this time.
    18.3;                         !- Field 15  Source: xlsx Schedule Summary row 382 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH,                  !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 374 (Mon - Fri), hours up to this time.
    22.2,                         !- Field 3  Source: xlsx Schedule Summary row 374 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 375 (Sat), hours up to this time.
    22.2,                         !- Field 5  Source: xlsx Schedule Summary row 375 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 376 (Sun), hours up to this time.
    22.2;                         !- Field 7  Source: xlsx Schedule Summary row 376 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 359 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 359 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 360 (Sat), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 360 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 361 (Sun), hours up to this time.
    1;                            !- Field 7  Source: xlsx Schedule Summary row 361 (Sun), hours up to this time.

  Zone,
    Floor 1 Anesthesia,           !- Name  Source: xlsx raw_data!E279 Thermal Zone.
    ,                             !- direction of relative north
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G279 Multipliers = 1.

  Zone,
    Floor 1 Bio Haz,              !- Name  Source: xlsx raw_data!E280 Thermal Zone.
    ,                             !- direction of relative north
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G280 Multipliers = 1.

  Zone,
    Floor 1 Cafe,                 !- Name  Source: xlsx raw_data!E281 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G281 Multipliers = 1.

  Zone,
    Floor 1 Clean,                !- Name  Source: xlsx raw_data!E282 Thermal Zone.
    ,                             !- direction of relative north
    29.2608,                      !- X Origin  Derived from: X = 96 ft x 0.3048 = 29.2608 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G282 Multipliers = 1.

  Zone,
    Floor 1 Clean Work,           !- Name  Source: xlsx raw_data!E283 Thermal Zone.
    ,                             !- direction of relative north
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    9.7536,                       !- Y Origin  Derived from: Y = 32 ft x 0.3048 = 9.7536 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G283 Multipliers = 1.

  Zone,
    Floor 1 Dictation,            !- Name  Source: xlsx raw_data!E284 Thermal Zone.
    ,                             !- direction of relative north
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G284 Multipliers = 1.

  Zone,
    Floor 1 Dressing Room,        !- Name  Source: xlsx raw_data!E285 Thermal Zone.
    ,                             !- direction of relative north
    15.5448,                      !- X Origin  Derived from: X = 51 ft x 0.3048 = 15.5448 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G285 Multipliers = 1.

  Zone,
    Floor 1 Electrical Room,      !- Name  Source: xlsx raw_data!E286 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G286 Multipliers = 1.

  Zone,
    Floor 1 Elevator Pump Room,   !- Name  Source: xlsx raw_data!E287 Thermal Zone.
    ,                             !- direction of relative north
    3.9624,                       !- X Origin  Derived from: X = 13 ft x 0.3048 = 3.9624 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G287 Multipliers = 1.

  Zone,
    Floor 1 Humid,                !- Name  Source: xlsx raw_data!E288 Thermal Zone.
    ,                             !- direction of relative north
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    14.9352,                      !- Y Origin  Derived from: Y = 49 ft x 0.3048 = 14.9352 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G288 Multipliers = 1.

  Zone,
    Floor 1 IT Hall,              !- Name  Source: xlsx raw_data!E289 Thermal Zone.
    ,                             !- direction of relative north
    33.528,                       !- X Origin  Derived from: X = 110 ft x 0.3048 = 33.528 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G289 Multipliers = 1.

  Zone,
    Floor 1 IT Room,              !- Name  Source: xlsx raw_data!E290 Thermal Zone.
    ,                             !- direction of relative north
    37.1856,                      !- X Origin  Derived from: X = 122 ft x 0.3048 = 37.1856 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G290 Multipliers = 1.

  Zone,
    Floor 1 Lobby,                !- Name  Source: xlsx raw_data!E291 Thermal Zone.
    ,                             !- direction of relative north
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G291 Multipliers = 1.

  Zone,
    Floor 1 Lobby Hall,           !- Name  Source: xlsx raw_data!E292 Thermal Zone.
    ,                             !- direction of relative north
    11.8872,                      !- X Origin  Derived from: X = 39 ft x 0.3048 = 11.8872 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G292 Multipliers = 1.

  Zone,
    Floor 1 Lobby Toilet,         !- Name  Source: xlsx raw_data!E293 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G293 Multipliers = 1.

  Zone,
    Floor 1 Locker Room,          !- Name  Source: xlsx raw_data!E294 Thermal Zone.
    ,                             !- direction of relative north
    29.8704,                      !- X Origin  Derived from: X = 98 ft x 0.3048 = 29.8704 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G294 Multipliers = 1.

  Zone,
    Floor 1 Locker Room Hall,     !- Name  Source: xlsx raw_data!E295 Thermal Zone.
    ,                             !- direction of relative north
    23.1648,                      !- X Origin  Derived from: X = 76 ft x 0.3048 = 23.1648 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G295 Multipliers = 1.

  Zone,
    Floor 1 Lounge,               !- Name  Source: xlsx raw_data!E296 Thermal Zone.
    ,                             !- direction of relative north
    29.8704,                      !- X Origin  Derived from: X = 98 ft x 0.3048 = 29.8704 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G296 Multipliers = 1.

  Zone,
    Floor 1 Med Gas,              !- Name  Source: xlsx raw_data!E297 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    33.2232,                      !- Y Origin  Derived from: Y = 109 ft x 0.3048 = 33.2232 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G297 Multipliers = 1.

  Zone,
    Floor 1 MRI Control Room,     !- Name  Source: xlsx raw_data!E298 Thermal Zone.
    ,                             !- direction of relative north
    12.8016,                      !- X Origin  Derived from: X = 42 ft x 0.3048 = 12.8016 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G298 Multipliers = 1.

  Zone,
    Floor 1 MRI Hall,             !- Name  Source: xlsx raw_data!E299 Thermal Zone.
    ,                             !- direction of relative north
    11.8872,                      !- X Origin  Derived from: X = 39 ft x 0.3048 = 11.8872 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G299 Multipliers = 1.

  Zone,
    Floor 1 MRI Room,             !- Name  Source: xlsx raw_data!E300 Thermal Zone.
    ,                             !- direction of relative north
    6.7056,                       !- X Origin  Derived from: X = 22 ft x 0.3048 = 6.7056 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G300 Multipliers = 1.

  Zone,
    Floor 1 MRI Toilet,           !- Name  Source: xlsx raw_data!E301 Thermal Zone.
    ,                             !- direction of relative north
    17.3736,                      !- X Origin  Derived from: X = 57 ft x 0.3048 = 17.3736 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G301 Multipliers = 1.

  Zone,
    Floor 1 Nourishment,          !- Name  Source: xlsx raw_data!E302 Thermal Zone.
    ,                             !- direction of relative north
    27.1272,                      !- X Origin  Derived from: X = 89 ft x 0.3048 = 27.1272 m.
    16.764,                       !- Y Origin  Derived from: Y = 55 ft x 0.3048 = 16.764 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G302 Multipliers = 1.

  Zone,
    Floor 1 Nurse Hall,           !- Name  Source: xlsx raw_data!E303 Thermal Zone.
    ,                             !- direction of relative north
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G303 Multipliers = 1.

  Zone,
    Floor 1 Nurse Janitor,        !- Name  Source: xlsx raw_data!E304 Thermal Zone.
    ,                             !- direction of relative north
    29.2608,                      !- X Origin  Derived from: X = 96 ft x 0.3048 = 29.2608 m.
    16.764,                       !- Y Origin  Derived from: Y = 55 ft x 0.3048 = 16.764 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G304 Multipliers = 1.

  Zone,
    Floor 1 Nurse Station,        !- Name  Source: xlsx raw_data!E305 Thermal Zone.
    ,                             !- direction of relative north
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G305 Multipliers = 1.

  Zone,
    Floor 1 Nurse Toilet,         !- Name  Source: xlsx raw_data!E306 Thermal Zone.
    ,                             !- direction of relative north
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G306 Multipliers = 1.

  Zone,
    Floor 1 Office,               !- Name  Source: xlsx raw_data!E307 Thermal Zone.
    ,                             !- direction of relative north
    14.6304,                      !- X Origin  Derived from: X = 48 ft x 0.3048 = 14.6304 m.
    15.8496,                      !- Y Origin  Derived from: Y = 52 ft x 0.3048 = 15.8496 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G307 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 1,     !- Name  Source: xlsx raw_data!E308 Thermal Zone.
    ,                             !- direction of relative north
    44.8056,                      !- X Origin  Derived from: X = 147 ft x 0.3048 = 44.8056 m.
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G308 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 2,     !- Name  Source: xlsx raw_data!E309 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    11.2776,                      !- Y Origin  Derived from: Y = 37 ft x 0.3048 = 11.2776 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G309 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 3,     !- Name  Source: xlsx raw_data!E310 Thermal Zone.
    ,                             !- direction of relative north
    33.528,                       !- X Origin  Derived from: X = 110 ft x 0.3048 = 33.528 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G310 Multipliers = 1.

  Zone,
    Floor 1 PACU,                 !- Name  Source: xlsx raw_data!E311 Thermal Zone.
    ,                             !- direction of relative north
    35.6616,                      !- X Origin  Derived from: X = 117 ft x 0.3048 = 35.6616 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G311 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Hall,          !- Name  Source: xlsx raw_data!E312 Thermal Zone.
    ,                             !- direction of relative north
    20.7264,                      !- X Origin  Derived from: X = 68 ft x 0.3048 = 20.7264 m.
    23.7744,                      !- Y Origin  Derived from: Y = 78 ft x 0.3048 = 23.7744 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G312 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Room 1,        !- Name  Source: xlsx raw_data!E313 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    13.4112,                      !- Y Origin  Derived from: Y = 44 ft x 0.3048 = 13.4112 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G313 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Room 2,        !- Name  Source: xlsx raw_data!E314 Thermal Zone.
    ,                             !- direction of relative north
    24.384,                       !- X Origin  Derived from: X = 80 ft x 0.3048 = 24.384 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G314 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Toilet,        !- Name  Source: xlsx raw_data!E315 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    5.4864,                       !- Y Origin  Derived from: Y = 18 ft x 0.3048 = 5.4864 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G315 Multipliers = 1.

  Zone,
    Floor 1 Procedure Room,       !- Name  Source: xlsx raw_data!E316 Thermal Zone.
    ,                             !- direction of relative north
    22.86,                        !- X Origin  Derived from: X = 75 ft x 0.3048 = 22.86 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G316 Multipliers = 1.

  Zone,
    Floor 1 Reception,            !- Name  Source: xlsx raw_data!E317 Thermal Zone.
    ,                             !- direction of relative north
    9.7536,                       !- X Origin  Derived from: X = 32 ft x 0.3048 = 9.7536 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G317 Multipliers = 1.

  Zone,
    Floor 1 Reception Hall,       !- Name  Source: xlsx raw_data!E318 Thermal Zone.
    ,                             !- direction of relative north
    20.7264,                      !- X Origin  Derived from: X = 68 ft x 0.3048 = 20.7264 m.
    14.3256,                      !- Y Origin  Derived from: Y = 47 ft x 0.3048 = 14.3256 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G318 Multipliers = 1.

  Zone,
    Floor 1 Recovery Room,        !- Name  Source: xlsx raw_data!E319 Thermal Zone.
    ,                             !- direction of relative north
    20.4216,                      !- X Origin  Derived from: X = 67 ft x 0.3048 = 20.4216 m.
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G319 Multipliers = 1.

  Zone,
    Floor 1 Scheduling,           !- Name  Source: xlsx raw_data!E320 Thermal Zone.
    ,                             !- direction of relative north
    15.8496,                      !- X Origin  Derived from: X = 52 ft x 0.3048 = 15.8496 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G320 Multipliers = 1.

  Zone,
    Floor 1 Scrub,                !- Name  Source: xlsx raw_data!E321 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    11.2776,                      !- Y Origin  Derived from: Y = 37 ft x 0.3048 = 11.2776 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G321 Multipliers = 1.

  Zone,
    Floor 1 Soil,                 !- Name  Source: xlsx raw_data!E322 Thermal Zone.
    ,                             !- direction of relative north
    34.7472,                      !- X Origin  Derived from: X = 114 ft x 0.3048 = 34.7472 m.
    13.1064,                      !- Y Origin  Derived from: Y = 43 ft x 0.3048 = 13.1064 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G322 Multipliers = 1.

  Zone,
    Floor 1 Soil Hold,            !- Name  Source: xlsx raw_data!E323 Thermal Zone.
    ,                             !- direction of relative north
    37.1856,                      !- X Origin  Derived from: X = 122 ft x 0.3048 = 37.1856 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G323 Multipliers = 1.

  Zone,
    Floor 1 Soil Work,            !- Name  Source: xlsx raw_data!E324 Thermal Zone.
    ,                             !- direction of relative north
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    6.096,                        !- Y Origin  Derived from: Y = 20 ft x 0.3048 = 6.096 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G324 Multipliers = 1.

  Zone,
    Floor 1 Step Down,            !- Name  Source: xlsx raw_data!E325 Thermal Zone.
    ,                             !- direction of relative north
    20.4216,                      !- X Origin  Derived from: X = 67 ft x 0.3048 = 20.4216 m.
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G325 Multipliers = 1.

  Zone,
    Floor 1 Sterile Hall,         !- Name  Source: xlsx raw_data!E326 Thermal Zone.
    ,                             !- direction of relative north
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G326 Multipliers = 1.

  Zone,
    Floor 1 Sterile Storage,      !- Name  Source: xlsx raw_data!E327 Thermal Zone.
    ,                             !- direction of relative north
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    13.1064,                      !- Y Origin  Derived from: Y = 43 ft x 0.3048 = 13.1064 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G327 Multipliers = 1.

  Zone,
    Floor 1 Storage,              !- Name  Source: xlsx raw_data!E328 Thermal Zone.
    ,                             !- direction of relative north
    41.4528,                      !- X Origin  Derived from: X = 136 ft x 0.3048 = 41.4528 m.
    35.3568,                      !- Y Origin  Derived from: Y = 116 ft x 0.3048 = 35.3568 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G328 Multipliers = 1.

  Zone,
    Floor 1 Sub-Sterile,          !- Name  Source: xlsx raw_data!E329 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    7.0104,                       !- Y Origin  Derived from: Y = 23 ft x 0.3048 = 7.0104 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G329 Multipliers = 1.

  Zone,
    Floor 1 Utility Hall,         !- Name  Source: xlsx raw_data!E330 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    28.956,                       !- Y Origin  Derived from: Y = 95 ft x 0.3048 = 28.956 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G330 Multipliers = 1.

  Zone,
    Floor 1 Utility Janitor,      !- Name  Source: xlsx raw_data!E331 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    20.7264,                      !- Y Origin  Derived from: Y = 68 ft x 0.3048 = 20.7264 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G331 Multipliers = 1.

  Zone,
    Floor 1 Utility Room,         !- Name  Source: xlsx raw_data!E332 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    20.7264,                      !- Y Origin  Derived from: Y = 68 ft x 0.3048 = 20.7264 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G332 Multipliers = 1.

  Zone,
    Floor 1 Vestibule,            !- Name  Source: xlsx raw_data!E333 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    7.9248,                       !- Y Origin  Derived from: Y = 26 ft x 0.3048 = 7.9248 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G333 Multipliers = 1.

  Zone,
    Floor 2 Conference,           !- Name  Source: xlsx raw_data!E334 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G334 Multipliers = 1.

  Zone,
    Floor 2 Conference Toilet,    !- Name  Source: xlsx raw_data!E335 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    6.096,                        !- Y Origin  Derived from: Y = 20 ft x 0.3048 = 6.096 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G335 Multipliers = 1.

  Zone,
    Floor 2 Dictation,            !- Name  Source: xlsx raw_data!E336 Thermal Zone.
    ,                             !- direction of relative north
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G336 Multipliers = 1.

  Zone,
    Floor 2 Exam 1,               !- Name  Source: xlsx raw_data!E337 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G337 Multipliers = 1.

  Zone,
    Floor 2 Exam 2,               !- Name  Source: xlsx raw_data!E338 Thermal Zone.
    ,                             !- direction of relative north
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G338 Multipliers = 1.

  Zone,
    Floor 2 Exam 3,               !- Name  Source: xlsx raw_data!E339 Thermal Zone.
    ,                             !- direction of relative north
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G339 Multipliers = 1.

  Zone,
    Floor 2 Exam 4,               !- Name  Source: xlsx raw_data!E340 Thermal Zone.
    ,                             !- direction of relative north
    39.9288,                      !- X Origin  Derived from: X = 131 ft x 0.3048 = 39.9288 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G340 Multipliers = 1.

  Zone,
    Floor 2 Exam 5,               !- Name  Source: xlsx raw_data!E341 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G341 Multipliers = 1.

  Zone,
    Floor 2 Exam 6,               !- Name  Source: xlsx raw_data!E342 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G342 Multipliers = 1.

  Zone,
    Floor 2 Exam 7,               !- Name  Source: xlsx raw_data!E343 Thermal Zone.
    ,                             !- direction of relative north
    38.1,                         !- X Origin  Derived from: X = 125 ft x 0.3048 = 38.1 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G343 Multipliers = 1.

  Zone,
    Floor 2 Exam 8,               !- Name  Source: xlsx raw_data!E344 Thermal Zone.
    ,                             !- direction of relative north
    28.956,                       !- X Origin  Derived from: X = 95 ft x 0.3048 = 28.956 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G344 Multipliers = 1.

  Zone,
    Floor 2 Exam 9,               !- Name  Source: xlsx raw_data!E345 Thermal Zone.
    ,                             !- direction of relative north
    21.6408,                      !- X Origin  Derived from: X = 71 ft x 0.3048 = 21.6408 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G345 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 1,          !- Name  Source: xlsx raw_data!E346 Thermal Zone.
    ,                             !- direction of relative north
    21.6408,                      !- X Origin  Derived from: X = 71 ft x 0.3048 = 21.6408 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G346 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 2,          !- Name  Source: xlsx raw_data!E347 Thermal Zone.
    ,                             !- direction of relative north
    28.956,                       !- X Origin  Derived from: X = 95 ft x 0.3048 = 28.956 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G347 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 3,          !- Name  Source: xlsx raw_data!E348 Thermal Zone.
    ,                             !- direction of relative north
    38.1,                         !- X Origin  Derived from: X = 125 ft x 0.3048 = 38.1 m.
    ,                             !- y origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G348 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 4,          !- Name  Source: xlsx raw_data!E349 Thermal Zone.
    ,                             !- direction of relative north
    39.9288,                      !- X Origin  Derived from: X = 131 ft x 0.3048 = 39.9288 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G349 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 5,          !- Name  Source: xlsx raw_data!E350 Thermal Zone.
    ,                             !- direction of relative north
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G350 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 6,          !- Name  Source: xlsx raw_data!E351 Thermal Zone.
    ,                             !- direction of relative north
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G351 Multipliers = 1.

  Zone,
    Floor 2 Janitor,              !- Name  Source: xlsx raw_data!E352 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G352 Multipliers = 1.

  Zone,
    Floor 2 Lounge,               !- Name  Source: xlsx raw_data!E353 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G353 Multipliers = 1.

  Zone,
    Floor 2 Nurse Station 1,      !- Name  Source: xlsx raw_data!E354 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G354 Multipliers = 1.

  Zone,
    Floor 2 Nurse Station 2,      !- Name  Source: xlsx raw_data!E355 Thermal Zone.
    ,                             !- direction of relative north
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G355 Multipliers = 1.

  Zone,
    Floor 2 Office,               !- Name  Source: xlsx raw_data!E356 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G356 Multipliers = 1.

  Zone,
    Floor 2 Office Hall,          !- Name  Source: xlsx raw_data!E357 Thermal Zone.
    ,                             !- direction of relative north
    46.3296,                      !- X Origin  Derived from: X = 152 ft x 0.3048 = 46.3296 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G357 Multipliers = 1.

  Zone,
    Floor 2 Reception,            !- Name  Source: xlsx raw_data!E358 Thermal Zone.
    ,                             !- direction of relative north
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G358 Multipliers = 1.

  Zone,
    Floor 2 Reception Hall,       !- Name  Source: xlsx raw_data!E359 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G359 Multipliers = 1.

  Zone,
    Floor 2 Reception Toilet,     !- Name  Source: xlsx raw_data!E360 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G360 Multipliers = 1.

  Zone,
    Floor 2 Scheduling 1,         !- Name  Source: xlsx raw_data!E361 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G361 Multipliers = 1.

  Zone,
    Floor 2 Scheduling 2,         !- Name  Source: xlsx raw_data!E362 Thermal Zone.
    ,                             !- direction of relative north
    23.7744,                      !- X Origin  Derived from: X = 78 ft x 0.3048 = 23.7744 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G362 Multipliers = 1.

  Zone,
    Floor 2 Storage 1,            !- Name  Source: xlsx raw_data!E363 Thermal Zone.
    ,                             !- direction of relative north
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G363 Multipliers = 1.

  Zone,
    Floor 2 Storage 2,            !- Name  Source: xlsx raw_data!E364 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    23.7744,                      !- Y Origin  Derived from: Y = 78 ft x 0.3048 = 23.7744 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G364 Multipliers = 1.

  Zone,
    Floor 2 Storage 3,            !- Name  Source: xlsx raw_data!E365 Thermal Zone.
    ,                             !- direction of relative north
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G365 Multipliers = 1.

  Zone,
    Floor 2 Utility,              !- Name  Source: xlsx raw_data!E366 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G366 Multipliers = 1.

  Zone,
    Floor 2 Work,                 !- Name  Source: xlsx raw_data!E367 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G367 Multipliers = 1.

  Zone,
    Floor 2 Work Hall,            !- Name  Source: xlsx raw_data!E368 Thermal Zone.
    ,                             !- direction of relative north
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G368 Multipliers = 1.

  Zone,
    Floor 2 Work Toilet,          !- Name  Source: xlsx raw_data!E369 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G369 Multipliers = 1.

  Zone,
    Floor 2 X-Ray,                !- Name  Source: xlsx raw_data!E370 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G370 Multipliers = 1.

  Zone,
    Floor 3 Dressing Room,        !- Name  Source: xlsx raw_data!E371 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G371 Multipliers = 1.

  Zone,
    Floor 3 Elevator Hall,        !- Name  Source: xlsx raw_data!E372 Thermal Zone.
    ,                             !- direction of relative north
    5.7912,                       !- X Origin  Derived from: X = 19 ft x 0.3048 = 5.7912 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G372 Multipliers = 1.

  Zone,
    Floor 3 Humid,                !- Name  Source: xlsx raw_data!E373 Thermal Zone.
    ,                             !- direction of relative north
    35.052,                       !- X Origin  Derived from: X = 115 ft x 0.3048 = 35.052 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G373 Multipliers = 1.

  Zone,
    Floor 3 Janitor,              !- Name  Source: xlsx raw_data!E374 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G374 Multipliers = 1.

  Zone,
    Floor 3 Locker,               !- Name  Source: xlsx raw_data!E375 Thermal Zone.
    ,                             !- direction of relative north
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    20.4216,                      !- Y Origin  Derived from: Y = 67 ft x 0.3048 = 20.4216 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G375 Multipliers = 1.

  Zone,
    Floor 3 Lounge,               !- Name  Source: xlsx raw_data!E376 Thermal Zone.
    ,                             !- direction of relative north
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G376 Multipliers = 1.

  Zone,
    Floor 3 Lounge Toilet,        !- Name  Source: xlsx raw_data!E377 Thermal Zone.
    ,                             !- direction of relative north
    33.8328,                      !- X Origin  Derived from: X = 111 ft x 0.3048 = 33.8328 m.
    23.4696,                      !- Y Origin  Derived from: Y = 77 ft x 0.3048 = 23.4696 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G377 Multipliers = 1.

  Zone,
    Floor 3 Mechanical,           !- Name  Source: xlsx raw_data!E378 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G378 Multipliers = 1.

  Zone,
    Floor 3 Mechanical Hall,      !- Name  Source: xlsx raw_data!E379 Thermal Zone.
    ,                             !- direction of relative north
    46.3296,                      !- X Origin  Derived from: X = 152 ft x 0.3048 = 46.3296 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G379 Multipliers = 1.

  Zone,
    Floor 3 Office,               !- Name  Source: xlsx raw_data!E380 Thermal Zone.
    ,                             !- direction of relative north
    33.8328,                      !- X Origin  Derived from: X = 111 ft x 0.3048 = 33.8328 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G380 Multipliers = 1.

  Zone,
    Floor 3 Office Hall,          !- Name  Source: xlsx raw_data!E381 Thermal Zone.
    ,                             !- direction of relative north
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G381 Multipliers = 1.

  Zone,
    Floor 3 Office Toilet,        !- Name  Source: xlsx raw_data!E382 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G382 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy 1,   !- Name  Source: xlsx raw_data!E383 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    ,                             !- y origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G383 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy 2,   !- Name  Source: xlsx raw_data!E384 Thermal Zone.
    ,                             !- direction of relative north
    35.052,                       !- X Origin  Derived from: X = 115 ft x 0.3048 = 35.052 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G384 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy Toilet,!- Name  Source: xlsx raw_data!E385 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G385 Multipliers = 1.

  Zone,
    Floor 3 Storage 1,            !- Name  Source: xlsx raw_data!E386 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G386 Multipliers = 1.

  Zone,
    Floor 3 Storage 2,            !- Name  Source: xlsx raw_data!E387 Thermal Zone.
    ,                             !- direction of relative north
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    18.288,                       !- Y Origin  Derived from: Y = 60 ft x 0.3048 = 18.288 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G387 Multipliers = 1.

  Zone,
    Floor 3 Treatment,            !- Name  Source: xlsx raw_data!E388 Thermal Zone.
    ,                             !- direction of relative north
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    ,                             !- y origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G388 Multipliers = 1.

  Zone,
    Floor 3 Undeveloped 1,        !- Name  Source: xlsx raw_data!E389 Thermal Zone.
    ,                             !- direction of relative north
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    ,                             !- y origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G389 Multipliers = 1.

  Zone,
    Floor 3 Undeveloped 2,        !- Name  Source: xlsx raw_data!E390 Thermal Zone.
    ,                             !- direction of relative north
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    11.5824,                      !- Y Origin  Derived from: Y = 38 ft x 0.3048 = 11.5824 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G390 Multipliers = 1.

  Zone,
    Floor 3 Utility,              !- Name  Source: xlsx raw_data!E391 Thermal Zone.
    ,                             !- direction of relative north
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G391 Multipliers = 1.

  Zone,
    Floor 3 Work,                 !- Name  Source: xlsx raw_data!E392 Thermal Zone.
    ,                             !- direction of relative north
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G392 Multipliers = 1.

  Zone,
    NE Stair,                     !- Name  Source: xlsx raw_data!E393 Thermal Zone.
    ,                             !- direction of relative north
    51.816,                       !- X Origin  Derived from: X = 170 ft x 0.3048 = 51.816 m.
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G393 Multipliers = 1.

  Zone,
    NW Elevator,                  !- Name  Source: xlsx raw_data!E394 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G394 Multipliers = 1.

  Zone,
    NW Stair,                     !- Name  Source: xlsx raw_data!E395 Thermal Zone.
    ,                             !- direction of relative north
    12.8016,                      !- X Origin  Derived from: X = 42 ft x 0.3048 = 12.8016 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G395 Multipliers = 1.

  Zone,
    SW Stair,                     !- Name  Source: xlsx raw_data!E396 Thermal Zone.
    ,                             !- direction of relative north
    0.9144,                       !- X Origin  Derived from: X = 3 ft x 0.3048 = 0.9144 m.
    11.5824,                      !- Y Origin  Derived from: Y = 38 ft x 0.3048 = 11.5824 m.
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G396 Multipliers = 1.

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    Floor 1 Anesthesia_People,    !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M279 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Anesthesia_Lights,    !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L279 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Anesthesia_Equipment, !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N279 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Bio Haz_People,       !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M280 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Bio Haz_Lights,       !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L280 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Bio Haz_Equipment,    !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N280 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Cafe_People,          !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    0.93,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M281 Design Occupancy Density = 0.93 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Cafe_Lights,          !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L281 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Cafe_Equipment,       !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N281 Plug and Process = 10.76 W/m2.

  People,
    Floor 1 Clean_People,         !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M282 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Clean_Lights,         !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L282 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Clean_Equipment,      !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N282 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Clean Work_People,    !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M283 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Clean Work_Lights,    !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L283 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Clean Work_Equipment, !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N283 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Dictation_People,     !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M284 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Dictation_Lights,     !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L284 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Dictation_Equipment,  !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N284 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Dressing Room_People, !- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M285 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Dressing Room_Lights, !- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L285 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Dressing Room_Equipment,!- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N285 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Electrical Room_People,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M286 Design Occupancy Density = 61.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Electrical Room_Lights,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L286 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Electrical Room_Equipment,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    53.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N286 Plug and Process = 53.82 W/m2.

  People,
    Floor 1 Elevator Pump Room_People,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M287 Design Occupancy Density = 61.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Elevator Pump Room_Lights,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L287 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Elevator Pump Room_Equipment,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1674.77;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N287 Plug and Process = 1674.77 W/m2.

  People,
    Floor 1 Humid_People,         !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M288 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Humid_Lights,         !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L288 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Humid_Equipment,      !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N288 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 IT Hall_People,       !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M289 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 IT Hall_Lights,       !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L289 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 IT Hall_Equipment,    !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N289 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 IT Room_People,       !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M290 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 IT Room_Lights,       !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L290 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 IT Room_Equipment,    !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N290 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Lobby_People,         !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M291 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby_Lights,         !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L291 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 1 Lobby_Equipment,      !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N291 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Lobby Hall_People,    !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M292 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby Hall_Lights,    !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L292 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Lobby Hall_Equipment, !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N292 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Lobby Toilet_People,  !- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M293 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby Toilet_Lights,  !- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L293 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Lobby Toilet_Equipment,!- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N293 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Locker Room_People,   !- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M294 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Locker Room_Lights,   !- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L294 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Locker Room_Equipment,!- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N294 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Locker Room Hall_People,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M295 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Locker Room Hall_Lights,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L295 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Locker Room Hall_Equipment,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N295 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Lounge_People,        !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M296 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lounge_Lights,        !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L296 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Lounge_Equipment,     !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N296 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Med Gas_People,       !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M297 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Med Gas_Lights,       !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L297 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Med Gas_Equipment,    !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N297 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 MRI Control Room_People,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M298 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Control Room_Lights,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L298 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 1 MRI Control Room_Equipment,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N298 Plug and Process = 107.64 W/m2.

  People,
    Floor 1 MRI Hall_People,      !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M299 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Hall_Lights,      !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L299 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 MRI Hall_Equipment,   !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N299 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 MRI Room_People,      !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M300 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Room_Lights,      !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L300 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 1 MRI Room_Equipment,   !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N300 Plug and Process = 107.64 W/m2.

  People,
    Floor 1 MRI Toilet_People,    !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M301 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Toilet_Lights,    !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L301 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 MRI Toilet_Equipment, !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N301 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Nourishment_People,   !- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M302 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nourishment_Lights,   !- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L302 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 1 Nourishment_Equipment,!- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N302 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Nurse Hall_People,    !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M303 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Hall_Lights,    !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L303 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Hall_Equipment, !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N303 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Nurse Janitor_People, !- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M304 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Janitor_Lights, !- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L304 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Janitor_Equipment,!- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N304 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Nurse Station_People, !- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M305 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Station_Lights, !- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L305 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Station_Equipment,!- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N305 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Nurse Toilet_People,  !- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M306 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Toilet_Lights,  !- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L306 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Toilet_Equipment,!- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N306 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Office_People,        !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M307 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Office_Lights,        !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L307 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Office_Equipment,     !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N307 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Operating Room 1_People,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M308 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 1_Lights,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L308 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 1_Equipment,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N308 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 1_Gas_Equipment,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    3217.98;                      !- Design Level {W}  Source: xlsx raw_data!O308 Gas Power = 3217.98 W.

  People,
    Floor 1 Operating Room 2_People,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M309 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 2_Lights,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L309 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 2_Equipment,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N309 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 2_Gas_Equipment,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    3357.89;                      !- Design Level {W}  Source: xlsx raw_data!O309 Gas Power = 3357.89 W.

  People,
    Floor 1 Operating Room 3_People,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M310 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 3_Lights,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L310 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 3_Equipment,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N310 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 3_Gas_Equipment,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    ,                             !- design level calculation method
    3329.91;                      !- Design Level {W}  Source: xlsx raw_data!O310 Gas Power = 3329.91 W.

  People,
    Floor 1 PACU_People,          !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M311 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 PACU_Lights,          !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L311 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 PACU_Equipment,       !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N311 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Pre-Op Hall_People,   !- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M312 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Hall_Lights,   !- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L312 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Hall_Equipment,!- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N312 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Pre-Op Room 1_People, !- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M313 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Room 1_Lights, !- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L313 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Room 1_Equipment,!- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N313 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Pre-Op Room 2_People, !- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M314 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Room 2_Lights, !- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L314 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Room 2_Equipment,!- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N314 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Pre-Op Toilet_People, !- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M315 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Toilet_Lights, !- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L315 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Toilet_Equipment,!- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N315 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Procedure Room_People,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M316 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Procedure Room_Lights,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L316 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Procedure Room_Equipment,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N316 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Reception_People,     !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M317 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Reception_Lights,     !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L317 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 1 Reception_Equipment,  !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N317 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Reception Hall_People,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M318 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Reception Hall_Lights,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L318 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Reception Hall_Equipment,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N318 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Recovery Room_People, !- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M319 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Recovery Room_Lights, !- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L319 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Recovery Room_Equipment,!- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N319 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Scheduling_People,    !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M320 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Scheduling_Lights,    !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L320 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Scheduling_Equipment, !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N320 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Scrub_People,         !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M321 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Scrub_Lights,         !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L321 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Scrub_Equipment,      !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N321 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Soil_People,          !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M322 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil_Lights,          !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L322 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil_Equipment,       !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N322 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Soil Hold_People,     !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M323 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil Hold_Lights,     !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L323 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil Hold_Equipment,  !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N323 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Soil Work_People,     !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M324 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil Work_Lights,     !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L324 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil Work_Equipment,  !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N324 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Step Down_People,     !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M325 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Step Down_Lights,     !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L325 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Step Down_Equipment,  !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N325 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Sterile Hall_People,  !- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M326 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sterile Hall_Lights,  !- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L326 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Sterile Hall_Equipment,!- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N326 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Sterile Storage_People,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M327 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sterile Storage_Lights,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L327 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Sterile Storage_Equipment,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N327 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Storage_People,       !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M328 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Storage_Lights,       !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L328 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Storage_Equipment,    !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N328 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Sub-Sterile_People,   !- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M329 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sub-Sterile_Lights,   !- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L329 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Sub-Sterile_Equipment,!- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N329 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Utility Hall_People,  !- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M330 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Hall_Lights,  !- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L330 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Utility Hall_Equipment,!- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N330 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Utility Janitor_People,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M331 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Janitor_Lights,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L331 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Utility Janitor_Equipment,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N331 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Utility Room_People,  !- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M332 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Room_Lights,  !- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L332 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Utility Room_Equipment,!- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N332 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Vestibule_People,     !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M333 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Vestibule_Lights,     !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L333 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Vestibule_Equipment,  !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N333 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Conference_People,    !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    CONFERENCE_OCC_SCH,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 344/345/346 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    1.86,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M334 Design Occupancy Density = 1.86 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Conference_Lights,    !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L334 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 2 Conference_Equipment, !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N334 Plug and Process = 10.76 W/m2.

  People,
    Floor 2 Conference Toilet_People,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M335 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Conference Toilet_Lights,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L335 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Conference Toilet_Equipment,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N335 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Dictation_People,     !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M336 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Dictation_Lights,     !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L336 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Dictation_Equipment,  !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N336 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 1_People,        !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M337 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 1_Lights,        !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L337 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 1_Equipment,     !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N337 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 2_People,        !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M338 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 2_Lights,        !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L338 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 2_Equipment,     !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N338 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 3_People,        !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M339 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 3_Lights,        !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L339 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 3_Equipment,     !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N339 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 4_People,        !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M340 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 4_Lights,        !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L340 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 4_Equipment,     !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N340 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 5_People,        !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M341 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 5_Lights,        !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L341 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 5_Equipment,     !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N341 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 6_People,        !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M342 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 6_Lights,        !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L342 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 6_Equipment,     !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N342 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 7_People,        !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M343 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 7_Lights,        !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L343 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 7_Equipment,     !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N343 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 8_People,        !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M344 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 8_Lights,        !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L344 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 8_Equipment,     !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N344 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 9_People,        !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M345 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 9_Lights,        !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L345 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 9_Equipment,     !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N345 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam Hall 1_People,   !- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M346 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 1_Lights,   !- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L346 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 1_Equipment,!- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N346 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 2_People,   !- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M347 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 2_Lights,   !- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L347 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 2_Equipment,!- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N347 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 3_People,   !- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M348 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 3_Lights,   !- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L348 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 3_Equipment,!- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N348 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 4_People,   !- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M349 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 4_Lights,   !- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L349 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 4_Equipment,!- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N349 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 5_People,   !- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M350 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 5_Lights,   !- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L350 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 5_Equipment,!- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N350 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 6_People,   !- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M351 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 6_Lights,   !- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L351 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 6_Equipment,!- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N351 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Janitor_People,       !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M352 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Janitor_Lights,       !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L352 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Janitor_Equipment,    !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N352 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Lounge_People,        !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M353 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Lounge_Lights,        !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L353 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 2 Lounge_Equipment,     !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N353 Plug and Process = 32.29 W/m2.

  People,
    Floor 2 Nurse Station 1_People,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M354 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Nurse Station 1_Lights,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L354 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 2 Nurse Station 1_Equipment,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N354 Plug and Process = 21.53 W/m2.

  People,
    Floor 2 Nurse Station 2_People,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M355 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Nurse Station 2_Lights,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L355 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 2 Nurse Station 2_Equipment,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N355 Plug and Process = 21.53 W/m2.

  People,
    Floor 2 Office_People,        !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M356 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Office_Lights,        !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L356 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Office_Equipment,     !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N356 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Office Hall_People,   !- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M357 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Office Hall_Lights,   !- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L357 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Office Hall_Equipment,!- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N357 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Reception_People,     !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M358 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception_Lights,     !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L358 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 2 Reception_Equipment,  !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N358 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Reception Hall_People,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M359 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception Hall_Lights,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L359 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Reception Hall_Equipment,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N359 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Reception Toilet_People,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M360 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception Toilet_Lights,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L360 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Reception Toilet_Equipment,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N360 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Scheduling 1_People,  !- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M361 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Scheduling 1_Lights,  !- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L361 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Scheduling 1_Equipment,!- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N361 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Scheduling 2_People,  !- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M362 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Scheduling 2_Lights,  !- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L362 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Scheduling 2_Equipment,!- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N362 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Storage 1_People,     !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M363 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 1_Lights,     !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L363 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 1_Equipment,  !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N363 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Storage 2_People,     !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M364 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 2_Lights,     !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L364 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 2_Equipment,  !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N364 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Storage 3_People,     !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M365 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 3_Lights,     !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L365 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 3_Equipment,  !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N365 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Utility_People,       !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M366 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Utility_Lights,       !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L366 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Utility_Equipment,    !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N366 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Work_People,          !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M367 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work_Lights,          !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L367 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Work_Equipment,       !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    9.7803;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N367 Plug and Process = 9.7803 W/m2.

  People,
    Floor 2 Work Hall_People,     !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M368 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work Hall_Lights,     !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L368 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Work Hall_Equipment,  !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N368 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Work Toilet_People,   !- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M369 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work Toilet_Lights,   !- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L369 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Work Toilet_Equipment,!- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N369 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 X-Ray_People,         !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M370 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 X-Ray_Lights,         !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L370 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 2 X-Ray_Equipment,      !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N370 Plug and Process = 107.64 W/m2.

  People,
    Floor 3 Dressing Room_People, !- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M371 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Dressing Room_Lights, !- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L371 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Dressing Room_Equipment,!- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N371 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Elevator Hall_People, !- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M372 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Elevator Hall_Lights, !- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L372 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Elevator Hall_Equipment,!- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N372 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Humid_People,         !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M373 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Humid_Lights,         !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L373 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Humid_Equipment,      !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N373 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Janitor_People,       !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M374 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Janitor_Lights,       !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L374 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Janitor_Equipment,    !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N374 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Locker_People,        !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M375 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Locker_Lights,        !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L375 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 3 Locker_Equipment,     !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N375 Plug and Process = 32.29 W/m2.

  People,
    Floor 3 Lounge_People,        !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M376 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Lounge_Lights,        !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L376 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 3 Lounge_Equipment,     !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N376 Plug and Process = 32.29 W/m2.

  People,
    Floor 3 Lounge Toilet_People, !- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M377 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Lounge Toilet_Lights, !- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L377 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Lounge Toilet_Equipment,!- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N377 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Mechanical_People,    !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M378 Design Occupancy Density = 61.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Mechanical_Lights,    !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L378 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Mechanical_Equipment, !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    53.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N378 Plug and Process = 53.82 W/m2.

  People,
    Floor 3 Mechanical Hall_People,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M379 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Mechanical Hall_Lights,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L379 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Mechanical Hall_Equipment,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N379 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Office_People,        !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M380 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office_Lights,        !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L380 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Office_Equipment,     !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N380 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Office Hall_People,   !- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M381 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office Hall_Lights,   !- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L381 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Office Hall_Equipment,!- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N381 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Office Toilet_People, !- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M382 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office Toilet_Lights, !- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L382 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Office Toilet_Equipment,!- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N382 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Physical Therapy 1_People,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M383 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy 1_Lights,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L383 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy 1_Equipment,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    16.15;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N383 Plug and Process = 16.15 W/m2.

  People,
    Floor 3 Physical Therapy 2_People,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M384 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy 2_Lights,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L384 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy 2_Equipment,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    16.15;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N384 Plug and Process = 16.15 W/m2.

  People,
    Floor 3 Physical Therapy Toilet_People,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M385 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy Toilet_Lights,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L385 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy Toilet_Equipment,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N385 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Storage 1_People,     !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M386 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Storage 1_Lights,     !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L386 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Storage 1_Equipment,  !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N386 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Storage 2_People,     !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M387 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Storage 2_Lights,     !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L387 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Storage 2_Equipment,  !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N387 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Treatment_People,     !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M388 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Treatment_Lights,     !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L388 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Treatment_Equipment,  !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N388 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Undeveloped 1_People, !- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M389 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Undeveloped 1_Lights, !- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L389 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Undeveloped 1_Equipment,!- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N389 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Undeveloped 2_People, !- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M390 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Undeveloped 2_Lights, !- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L390 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Undeveloped 2_Equipment,!- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N390 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Utility_People,       !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M391 Design Occupancy Density = 46.45 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Utility_Lights,       !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L391 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Utility_Equipment,    !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N391 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Work_People,          !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M392 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Work_Lights,          !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L392 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Work_Equipment,       !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N392 Plug and Process = 11.84 W/m2.

  People,
    NE Stair_People,              !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M393 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NE Stair_Lights,              !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L393 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NE Stair_Equipment,           !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N393 Plug and Process = 4.31 W/m2.

  People,
    NW Elevator_People,           !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M394 Design Occupancy Density = 61.94 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NW Elevator_Lights,           !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L394 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NW Elevator_Equipment,        !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N394 Plug and Process = 4.31 W/m2.

  People,
    NW Stair_People,              !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M395 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NW Stair_Lights,              !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L395 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NW Stair_Equipment,           !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N395 Plug and Process = 4.31 W/m2.

  People,
    SW Stair_People,              !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M396 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SW Stair_Lights,              !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L396 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    SW Stair_Equipment,           !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N396 Plug and Process = 4.31 W/m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Anesthesia_Infiltration,!- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R279 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Cafe_Infiltration,    !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R281 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Dressing Room_Infiltration,!- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R285 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Electrical Room_Infiltration,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R286 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Elevator Pump Room_Infiltration,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R287 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby_Infiltration,   !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R291 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby Toilet_Infiltration,!- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R293 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Locker Room_Infiltration,!- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R294 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Med Gas_Infiltration, !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R297 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 MRI Toilet_Infiltration,!- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R301 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 1_Infiltration,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R308 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 2_Infiltration,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R309 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Room 1_Infiltration,!- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R313 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Toilet_Infiltration,!- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R315 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Procedure Room_Infiltration,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R316 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Reception_Infiltration,!- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R317 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Recovery Room_Infiltration,!- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R319 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Scheduling_Infiltration,!- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R320 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Step Down_Infiltration,!- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R325 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Storage_Infiltration, !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R328 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Sub-Sterile_Infiltration,!- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R329 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Hall_Infiltration,!- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R330 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Room_Infiltration,!- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R332 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Infiltration,!- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R333 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Door_Infiltration,!- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    1.186;                        !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T333 Infiltration Through Entrances = 1.186 m3/s.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Conference_Infiltration,!- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R334 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 1_Infiltration,  !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R337 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 2_Infiltration,  !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R338 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 3_Infiltration,  !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R339 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 4_Infiltration,  !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R340 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 5_Infiltration,  !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R341 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 6_Infiltration,  !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R342 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 7_Infiltration,  !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R343 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 8_Infiltration,  !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R344 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 9_Infiltration,  !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R345 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Janitor_Infiltration, !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R352 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Office_Infiltration,  !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R356 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Reception_Infiltration,!- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R358 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Utility_Infiltration, !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R366 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work_Infiltration,    !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R367 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work Toilet_Infiltration,!- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R369 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Dressing Room_Infiltration,!- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R371 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Elevator Hall_Infiltration,!- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R372 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Humid_Infiltration,   !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R373 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Janitor_Infiltration, !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R374 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Locker_Infiltration,  !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R375 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge_Infiltration,  !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R376 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge Toilet_Infiltration,!- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R377 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical_Infiltration,!- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R378 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical Hall_Infiltration,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R379 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office_Infiltration,  !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R380 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Hall_Infiltration,!- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R381 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Toilet_Infiltration,!- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R382 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 1_Infiltration,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R383 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 2_Infiltration,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R384 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy Toilet_Infiltration,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R385 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 1_Infiltration,!- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R386 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 2_Infiltration,!- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R387 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Treatment_Infiltration,!- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R388 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 1_Infiltration,!- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R389 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 2_Infiltration,!- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R390 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Utility_Infiltration, !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R391 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Work_Infiltration,    !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R392 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NE Stair_Infiltration,        !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R393 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NW Elevator_Infiltration,     !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R394 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NW Stair_Infiltration,        !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R395 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SW Stair_Infiltration,        !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R396 Envelope Infiltration = 0.00102523 m3/s-m2.

  HVACTemplate:Thermostat,
    ORThermostat,                 !- Name
    OR_HTGSETP_SCH,               !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 377 (Mon - Fri) (OR), rows 377/378/379 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    OR_CLGSETP_SCH;               !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 371 (Mon - Fri) (OR), rows 371/372/373 (Mon - Fri/Sat/Sun).

  HVACTemplate:Thermostat,
    OthersThermostat,             !- Name
    HTGSETP_SCH,                  !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 380 (Mon - Fri) (Others), rows 380/381/382 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    CLGSETP_SCH;                  !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 374 (Mon - Fri) (Others), rows 374/375/376 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:VAV,
    AHU-1,                        !- Name  Source: xlsx raw_data!I279 HVAC System Name = AHU-1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 359/360/361 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-219.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-219.

  HVACTemplate:System:VAV,
    AHU-2,                        !- Name  Source: xlsx raw_data!I334 HVAC System Name = AHU-2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 359/360/361 (Mon - Fri/Sat/Sun).
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 220-282.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 220-282.

  HVACTemplate:Zone:VAV,
    Floor 1 Anesthesia,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 165.

  HVACTemplate:Zone:VAV,
    Floor 1 Bio Haz,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 166.

  HVACTemplate:Zone:VAV,
    Floor 1 Cafe,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.01015999,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.01015999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 167.

  HVACTemplate:Zone:VAV,
    Floor 1 Clean,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 168.

  HVACTemplate:Zone:VAV,
    Floor 1 Clean Work,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 169.

  HVACTemplate:Zone:VAV,
    Floor 1 Dictation,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 170.

  HVACTemplate:Zone:VAV,
    Floor 1 Dressing Room,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 171.

  HVACTemplate:Zone:VAV,
    Floor 1 Electrical Room,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 172.

  HVACTemplate:Zone:VAV,
    Floor 1 Elevator Pump Room,   !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 173.

  HVACTemplate:Zone:VAV,
    Floor 1 Humid,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 174.

  HVACTemplate:Zone:VAV,
    Floor 1 IT Hall,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 175.

  HVACTemplate:Zone:VAV,
    Floor 1 IT Room,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 176.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 177.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby Hall,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 178.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby Toilet,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 179.

  HVACTemplate:Zone:VAV,
    Floor 1 Locker Room,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 180.

  HVACTemplate:Zone:VAV,
    Floor 1 Locker Room Hall,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 181.

  HVACTemplate:Zone:VAV,
    Floor 1 Lounge,               !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 182.

  HVACTemplate:Zone:VAV,
    Floor 1 Med Gas,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 183.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Control Room,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 184.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Hall,             !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 185.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Room,             !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 186.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Toilet,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 187.

  HVACTemplate:Zone:VAV,
    Floor 1 Nourishment,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 188.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Hall,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 189.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Janitor,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 190.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Station,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 191.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Toilet,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 192.

  HVACTemplate:Zone:VAV,
    Floor 1 Office,               !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 193.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 1,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 194.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 2,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 195.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 3,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 196.

  HVACTemplate:Zone:VAV,
    Floor 1 PACU,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 197.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Hall,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 198.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Room 1,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.00296333,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00296333 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 199.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Room 2,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.00296333,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00296333 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 200.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Toilet,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 201.

  HVACTemplate:Zone:VAV,
    Floor 1 Procedure Room,       !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.004063996,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.004063996 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 202.

  HVACTemplate:Zone:VAV,
    Floor 1 Reception,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002285998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002285998 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 203.

  HVACTemplate:Zone:VAV,
    Floor 1 Reception Hall,       !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 204.

  HVACTemplate:Zone:VAV,
    Floor 1 Recovery Room,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 205.

  HVACTemplate:Zone:VAV,
    Floor 1 Scheduling,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 206.

  HVACTemplate:Zone:VAV,
    Floor 1 Scrub,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 207.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 208.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil Hold,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 209.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil Work,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 210.

  HVACTemplate:Zone:VAV,
    Floor 1 Step Down,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 211.

  HVACTemplate:Zone:VAV,
    Floor 1 Sterile Hall,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 212.

  HVACTemplate:Zone:VAV,
    Floor 1 Sterile Storage,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 213.

  HVACTemplate:Zone:VAV,
    Floor 1 Storage,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 214.

  HVACTemplate:Zone:VAV,
    Floor 1 Sub-Sterile,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 215.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Hall,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 216.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Janitor,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 217.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Room,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 218.

  HVACTemplate:Zone:VAV,
    Floor 1 Vestibule,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 219.

  HVACTemplate:Zone:VAV,
    Floor 2 Conference,           !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.005079995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005079995 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 220.

  HVACTemplate:Zone:VAV,
    Floor 2 Conference Toilet,    !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 221.

  HVACTemplate:Zone:VAV,
    Floor 2 Dictation,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 222.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 1,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 223.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 2,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 224.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 3,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 225.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 4,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 226.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 5,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 227.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 6,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 228.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 7,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 229.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 8,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 230.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 9,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 231.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 1,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 232.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 2,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 233.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 3,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 234.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 4,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 235.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 5,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 236.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 6,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 237.

  HVACTemplate:Zone:VAV,
    Floor 2 Janitor,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 238.

  HVACTemplate:Zone:VAV,
    Floor 2 Lounge,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 239.

  HVACTemplate:Zone:VAV,
    Floor 2 Nurse Station 1,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 240.

  HVACTemplate:Zone:VAV,
    Floor 2 Nurse Station 2,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 241.

  HVACTemplate:Zone:VAV,
    Floor 2 Office,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 242.

  HVACTemplate:Zone:VAV,
    Floor 2 Office Hall,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 243.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002285998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002285998 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 244.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception Hall,       !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 245.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception Toilet,     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 246.

  HVACTemplate:Zone:VAV,
    Floor 2 Scheduling 1,         !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 247.

  HVACTemplate:Zone:VAV,
    Floor 2 Scheduling 2,         !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 248.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 1,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 249.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 2,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 250.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 3,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 251.

  HVACTemplate:Zone:VAV,
    Floor 2 Utility,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 252.

  HVACTemplate:Zone:VAV,
    Floor 2 Work,                 !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 253.

  HVACTemplate:Zone:VAV,
    Floor 2 Work Hall,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 254.

  HVACTemplate:Zone:VAV,
    Floor 2 Work Toilet,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 255.

  HVACTemplate:Zone:VAV,
    Floor 2 X-Ray,                !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 256.

  HVACTemplate:Zone:VAV,
    Floor 3 Dressing Room,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 257.

  HVACTemplate:Zone:VAV,
    Floor 3 Elevator Hall,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 258.

  HVACTemplate:Zone:VAV,
    Floor 3 Humid,                !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 259.

  HVACTemplate:Zone:VAV,
    Floor 3 Janitor,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 260.

  HVACTemplate:Zone:VAV,
    Floor 3 Locker,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 261.

  HVACTemplate:Zone:VAV,
    Floor 3 Lounge,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 262.

  HVACTemplate:Zone:VAV,
    Floor 3 Lounge Toilet,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 263.

  HVACTemplate:Zone:VAV,
    Floor 3 Mechanical,           !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 264.

  HVACTemplate:Zone:VAV,
    Floor 3 Mechanical Hall,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 265.

  HVACTemplate:Zone:VAV,
    Floor 3 Office,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 266.

  HVACTemplate:Zone:VAV,
    Floor 3 Office Hall,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 267.

  HVACTemplate:Zone:VAV,
    Floor 3 Office Toilet,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 268.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy 1,   !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 269.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy 2,   !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 270.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy Toilet,!- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 271.

  HVACTemplate:Zone:VAV,
    Floor 3 Storage 1,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 272.

  HVACTemplate:Zone:VAV,
    Floor 3 Storage 2,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 273.

  HVACTemplate:Zone:VAV,
    Floor 3 Treatment,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 274.

  HVACTemplate:Zone:VAV,
    Floor 3 Undeveloped 1,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 275.

  HVACTemplate:Zone:VAV,
    Floor 3 Undeveloped 2,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 276.

  HVACTemplate:Zone:VAV,
    Floor 3 Utility,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 277.

  HVACTemplate:Zone:VAV,
    Floor 3 Work,                 !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 278.

  HVACTemplate:Zone:VAV,
    NE Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 279.

  HVACTemplate:Zone:VAV,
    NW Elevator,                  !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 280.

  HVACTemplate:Zone:VAV,
    NW Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 281.

  HVACTemplate:Zone:VAV,
    SW Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 282.

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- capacity
    ,                             !- efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Type 7 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-282.
    ,                             !- priority
    ,                             !- sizing factor
    ,                             !- minimum part load ratio
    ,                             !- maximum part load ratio
    ,                             !- optimum part load ratio
    ,                             !- water outlet upper temperature limit
    HotWater;                     !- Template Plant Loop Type

