    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.3152,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.3152,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F23BF4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6713DA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A497E9,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    26E66C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    479A9C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.3152,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.3152,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BA0A29,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7F6B1B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    26AF41,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A44272,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.7056,6.096,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    7.3152,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    75A3C4,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    156F92,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.7056,6.096,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,8.8392,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BEC196,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    995832,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,6.096,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,8.8392,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9B49F5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    672F1E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.8392,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,8.8392,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,9.144,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EB611D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1B4EDC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,9.144,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,8.8392,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    0,8.8392,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C81AED,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4B54B4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,9.144,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,8.8392,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BD5B50,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    52F395,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,8.8392,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D74115,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7F8407,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.3152,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.3152,6.096,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5065F0,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8FB568,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.3152,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.2672,9.144,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.2672,6.096,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.3152,6.096,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 ft x 0.3048 = 7.3152 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4E78E0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BE1AE1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7C84B6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    436189,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D88779,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6E717,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C0697F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F69079,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,3.6576,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    577E2E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DA6040,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    88A75F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 4,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    65AB67,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D7AC92,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    83B6E3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    290DF3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AC956A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    571934,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B4E619,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,3.048;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    31B3DF,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1DC177,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BFA29B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DE6295,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C25071,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 5,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F28371,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,0,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C84AE1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EFCC3C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F29458,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ED650B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,-4.572,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,-4.572,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    917AB5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F7BE2F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,-4.572,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1EB5B1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2884D1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9EC269,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    47CE83,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3947B8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-4.572,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-4.572,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F67EC8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6F6C6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-2.4384,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    10FB67,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8F1C77,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-3.9624,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.9624,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-4.572,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1624C5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FB17DD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,-3.9624,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.9624,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A8FC82,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 6,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    16BE00,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8D6453,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C732D4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    247258,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    14F382,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F0D8EE,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A72B2F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-10.0584,3.048,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B316F7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FF8B08,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    55191F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F976A9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3FBBC8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D1899C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D78A26,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5620F1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    678B62,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-3.9624,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.9624,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    40E182,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9A5B84,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.9624,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-3.9624,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A6147C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7B9EEC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,-9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,-9.144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    37898A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C8F2F1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    567037,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    60F383,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.6096,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,-10.0584,3.048,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6B3E65,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B46F2C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-4.8768,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,-4.8768,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    245972,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D10EC7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-7.9248,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,-7.9248,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,-4.8768,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-4.8768,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F17DF7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 7,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    63B825,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.6096,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,-7.9248,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-7.9248,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A9A1F6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    21C5E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D7DC8D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2E6DF0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9621FD,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6A2DCE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D37566,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A03ED,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BADB96,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DA760E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 8,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8A695C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E5734,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8FE324,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5D2769,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE8664,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    42CEE1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    35051E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5C7E1E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    685FFA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5556EE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B51929,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    32BAA7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4E920E,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E5C1C9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    87C477,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 9,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    621A74,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-4.572,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    DFCCAE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FB3834,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.524,3.6576,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,9.144,0;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E26130,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA7BE2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4979C8,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9E6B6C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    640E64,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DF91E0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9CE650,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    53450D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6ED237,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D4B714,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    39AFEA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,8.8392,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,8.8392,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,9.144,0;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    3AE495,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BD4B70,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,8.8392,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,6.096,0,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,8.8392,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    526C70,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C75191,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,3.6576,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,6.096,0;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2C31F2,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 1,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4284B6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4C8372,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE5EBC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    42FAB2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4EE021,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    815D63,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EE34A3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E9AEFF,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    948D7B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6713DA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F23BF4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8CA0BF,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    243E09,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4A49C1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C94CC0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA2E8F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,8.8392,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BD39AC,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6ECCF3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,8.8392,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    0,8.8392,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    75EAF8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 2,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EC2478,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,8.8392,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,8.8392,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 29 ft x 0.3048 = 8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A08A28,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DDCF3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    479A9C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    26E66C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D4A2A4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C271D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,6.096,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DA6040,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    577E2E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6C95E7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BC25F3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    25F524,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F87FCE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2A1A9E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BAE3F8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8F5FFC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D10995,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B9DDBA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C08963,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    390BCF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,6.096,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    36A02A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3D4DE8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,6.096,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6C1891,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 3,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3C8351,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,6.096,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C2156D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3137C4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    46F148,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CBB2D7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F209CC,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4180E7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    52FA3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E7EC3B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B5099E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    55191F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FF8B08,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3947B8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    47CE83,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3B9E2E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A168ED,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.0104,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5CA4CF,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    58A74A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4AA9BC,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8A2F34,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.9624,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-3.9624,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.4384,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D1E495,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 4,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    18AD08,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-3.9624,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.9624,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E0C60A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6B171C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-9.144,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    247FD8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5EE606,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B9D6E3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    538FE6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2E6DF0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D7DC8D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    14F382,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    247258,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    155BD6,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    772953,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7B1677,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-9.144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-9.144,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    15A02B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B04E85,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-9.144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    ED8563,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0D6E9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-7.0104,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-7.0104,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A1BBBE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 5,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    462370,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-7.0104,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-7.0104,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EC3BEA,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FDCEC5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B4F89F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F94215,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    942718,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7A8E3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D2C12A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A49FCC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5556EE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    685FFA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C5EA55,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D37566,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6A2DCE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.572,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E7055D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    70C0BF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.0104,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D2FA45,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    673317,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-4.572,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    98E1BD,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    83172E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-4.572,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-10.0584,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5F9E13,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam Hall 6,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C605B5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5B736E,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DF9D5D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8177BA,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6E6D8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B840A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5E657E,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4AD319,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4CE123,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0C0A7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8C4550,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4CDC86,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    34B3F0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B352F7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    96623F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-3.048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    97BB21,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    93F6DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7620CF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    296861,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    680AA1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1701A6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-3.048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-3.048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A524F1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    988ACA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2805F0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CDA7F8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.048,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-3.048,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,0,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CBB2D7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    46F148,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-3.048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D0731B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    16E41D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    ECDEDB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    52D809,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,-3.048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-3.048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    ED1D7F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    24E235,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4E1563,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3B5B94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-3.048,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5A7EAB,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1891E7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,-3.048,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-2.1336,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-3.048,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    291561,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 1,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CF6C6E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.048,0,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-2.1336,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9EADD8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1E6611,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A49FCC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D2C12A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5DBD9D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B94E9A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    491317,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    211EA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    462370,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A1BBBE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C45BF3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C27BD7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE8843,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Nurse Station 2,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    86C171,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.048,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    352740,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    406D70,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,12.192,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,12.192,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AAF377,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DFA16C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,12.192,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,12.192,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CE4555,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AC2E9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A8A4FA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    97B688,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,12.192,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,12.192,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,12.192,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,12.192,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4B1439,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,12.192,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    0,12.192,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D1A180,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8E83C6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D3CF55,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1875B3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,0,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.3528,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    64A2F7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FFE052,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.3528,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9BB582,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8480E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,12.192,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,12.192,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    874DF8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    611A3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,3.3528,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    DFA16C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AAF377,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,12.192,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    0,12.192,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    30A09C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F17575,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2884D1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1EB5B1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,22.5552,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,20.1168,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 66 ft x 0.3048 = 20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,20.1168,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 66 ft x 0.3048 = 20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CC4EB4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B184C1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B2F07D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6EE166,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8C822C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7008C0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,7.62,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,3.3528,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B44BE3,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    726F67,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,14.9352,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.62,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4F2F27,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5F697A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,14.9352,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,17.0688,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 56 ft x 0.3048 = 17.0688 m; Z = 0 ft x 0.3048 = 0 m.
    0,17.0688,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 56 ft x 0.3048 = 17.0688 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    909DB9,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7DB101,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,17.0688,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 56 ft x 0.3048 = 17.0688 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,17.0688,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 56 ft x 0.3048 = 17.0688 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AF86E1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4F0CD7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,12.192,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,12.192,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 40 ft x 0.3048 = 12.192 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    571934,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AC956A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,14.9352,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    67A7F3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8E1DCD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,20.1168,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 66 ft x 0.3048 = 20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,20.1168,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 66 ft x 0.3048 = 20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,17.6784,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 58 ft x 0.3048 = 17.6784 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,17.6784,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 58 ft x 0.3048 = 17.6784 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    24E235,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ED1D7F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,17.6784,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 58 ft x 0.3048 = 17.6784 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,17.6784,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 58 ft x 0.3048 = 17.6784 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AB568E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    830326,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,14.6304,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    577A10,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    772842,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    988ACA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A524F1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F5AF76,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    24DA9F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,12.8016,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4EDE0A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2740BD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BFEF28,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2E74E6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C588CC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    339B46,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FA00FE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    690A91,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.7536,-0.9144,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-0.9144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.7536,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    23C13E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EAD1EA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    13.716,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    13.716,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3DE7A6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    17258E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-4.8768,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-4.8768,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4ABC66,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C39FCC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9D1FA7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-4.8768,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-7.3152,3.048,         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    13.716,-7.3152,3.048,         !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    13.716,0,3.048;               !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5B04CF,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FCDEAC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    99468F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-4.8768,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-4.8768,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AB4E10,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CA9485,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    13.716,-7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    13.716,-7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E7BF7F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B04C98,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    13.716,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    13.716,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    14CDC6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    700E69,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.7536,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    9.7536,-7.3152,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    39BFFB,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4783F2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-7.3152,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-0.9144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    9.7536,-0.9144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    9.7536,-7.3152,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 32 ft x 0.3048 = 9.7536 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    167608,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    78FEE8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-4.8768,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CA9485,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AB4E10,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2740BD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4EDE0A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.5176,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    26.5176,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    26.5176,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    26.5176,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A3F36,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6F1456,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F0AF69,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B76374,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.5176,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    26.5176,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    21.0312,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69 ft x 0.3048 = 21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    21.0312,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69 ft x 0.3048 = 21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8D1BC4,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9CE650,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DF91E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EEECA3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ADD799,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EE34A3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    815D63,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.9728,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    10.9728,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CFAD9D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DFA4B1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    20.1168,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 66 ft x 0.3048 = 20.1168 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    20.1168,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 66 ft x 0.3048 = 20.1168 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    25F524,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BC25F3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    20.1168,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 66 ft x 0.3048 = 20.1168 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    20.1168,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 66 ft x 0.3048 = 20.1168 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    21.9456,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 72 ft x 0.3048 = 21.9456 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    21.9456,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 72 ft x 0.3048 = 21.9456 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D79C57,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8A5790,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    21.9456,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 72 ft x 0.3048 = 21.9456 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    21.9456,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 72 ft x 0.3048 = 21.9456 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    93F6DE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    97BB21,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    24.0792,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    24.0792,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    26.5176,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    26.5176,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C51FD6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    513564,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    3110A1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E63CF4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F81393,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C0A312,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.144,1.8288,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30 ft x 0.3048 = 9.144 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    9.144,0,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30 ft x 0.3048 = 9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,1.8288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4FA380,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA1F5C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.144,1.8288,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30 ft x 0.3048 = 9.144 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.144,0,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30 ft x 0.3048 = 9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2FE383,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    442699,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.2776,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    14.0208,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 46 ft x 0.3048 = 14.0208 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    14.0208,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 46 ft x 0.3048 = 14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    3F961C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AF27F8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    14.0208,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 46 ft x 0.3048 = 14.0208 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    16.764,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    16.764,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    14.0208,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 46 ft x 0.3048 = 14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4B590B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7274F6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    16.764,1.8288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    19.5072,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    19.5072,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    16.764,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    20B940,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    340FB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.5176,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    26.5176,1.8288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8AA0B7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E74038,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    21.0312,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69 ft x 0.3048 = 21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    21.0312,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69 ft x 0.3048 = 21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1D6CD8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9FBDA3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    427B0D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E63515,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A72F04,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    10E44F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    21FC9D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    363652,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4DAEA4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    236CCE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    12.8016,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EB4979,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9EBF3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.5072,0.6096,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 2 ft x 0.3048 = 0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,0.6096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 2 ft x 0.3048 = 0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    19.5072,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A5FA3B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2E1FB7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    24.0792,0.6096,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 2 ft x 0.3048 = 0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    19.5072,0.6096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 2 ft x 0.3048 = 0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    19.5072,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 64 ft x 0.3048 = 19.5072 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    24.0792,1.8288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 79 ft x 0.3048 = 24.0792 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B52A5D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    317B1B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.5176,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    26.5176,1.8288,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 87 ft x 0.3048 = 26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.0688,1.8288,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56 ft x 0.3048 = 17.0688 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.0688,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56 ft x 0.3048 = 17.0688 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2C7827,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    496A6C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.0688,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56 ft x 0.3048 = 17.0688 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.0688,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56 ft x 0.3048 = 17.0688 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    115AA8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    68AAF3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,3.3528,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2D0A7F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    87BFF8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E63515,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    427B0D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B04C98,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7BF7F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E9C76F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CDCFEE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    50DB3D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    450AA9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CFB630,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Reception Toilet,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    58F893,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,3.3528,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    10830D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4469CD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9C568B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9036B9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F631E4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    137CDB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-3.6576,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B76374,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F0AF69,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    24DA9F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F5AF76,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CADDAF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    762874,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EF47B0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8E9267,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-5.4864,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C3DB37,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1737B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    93EF1F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DF5076,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-3.6576,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    795751,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AFFD01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4EB51A,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    66FE82,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.7912,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.7912,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9FBDA3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1D6CD8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.7912,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.7912,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    87BFF8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2D0A7F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.7912,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.7912,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DB7F62,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    637F6F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    969F22,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    29E445,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6A14D8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3C43B2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.7912,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,-2.1336,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E3963E,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DE014E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.7912,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -5.7912,-2.1336,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -19 ft x 0.3048 = -5.7912 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    630683,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Scheduling 2,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    343C52,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A3E3D6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DDBA1E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    ED1C1D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A56694,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    390BCF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C08963,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE64CC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2DB420,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6E717,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D88779,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    58AD84,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6D879,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1C7FB1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5136E3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-0.3048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-0.3048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,0,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A168ED,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3B9E2E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    430C7E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B29215,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    ED650B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F29458,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E1DCD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    67A7F3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    16E41D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D0731B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4B217A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    370DB2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-0.3048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-0.3048,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A3F683,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    69AE66,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.048,0,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1E3410,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1F15F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,2.4384,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    70C0BF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7055D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    695D6E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    45A523,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,2.4384,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    211EA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    491317,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0D6E9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ED8563,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BADB96,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Storage 3,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7A03ED,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 8 ft x 0.3048 = 2.4384 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4D50C0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    368A44,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    703D3E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6DDE6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-2.7432,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    97B688,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A8A4FA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    290DF3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    83B6E3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4B55FA,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4F0CD7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AF86E1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1A8E2A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    827528,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -14.0208,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -14.0208,-2.1336,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-2.1336,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9C3A6A,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5C7E1E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    35051E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B5E37D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9969B3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-3.9624,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,-3.9624,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-3.9624,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-3.9624,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8D1659,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BEDECA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.8496,-3.9624,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,-3.9624,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,3.048;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F77E4B,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D6F20A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.8496,-10.0584,3.048,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -12.192,-10.0584,3.048,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -12.192,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,3.048,               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,-3.9624,3.048,         !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,-3.9624,3.048;       !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E88E01,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    738F37,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.8496,-10.0584,3.048,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4CE123,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4AD319,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E55935,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F41621,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.7056,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -14.0208,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -14.0208,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C52EE0,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -14.0208,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -14.0208,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E21951,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    388F10,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-2.7432,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-2.7432,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    517DFC,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFB8E1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -14.0208,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,-2.4384,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-2.4384,0,            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-3.9624,0,           !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-3.9624,0,             !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-2.1336,0,             !- X,Y,Z ==> Vertex 9 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -14.0208,-2.1336,0;           !- X,Y,Z ==> Vertex 10 {m}  Derived from: X = -46 ft x 0.3048 = -14.0208 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CEC6B4,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    290CAB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.1816,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.1816,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,-2.4384,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1A95D5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5CB500,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-2.7432,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-4.572,0,              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-2.4384,0,             !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -5.1816,-2.4384,0,            !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -5.1816,-1.524,0,             !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-1.524,0;             !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5724CC,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B7E9B3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-10.0584,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7FA5FF,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9114B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-10.0584,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E43750,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    803791,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-9.144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-2.4384,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E9C9E1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    79376C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -0.6096,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CE626A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    28F0DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-4.572,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.572,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9AB0BF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F22E15,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-3.9624,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-3.9624,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    541C9C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5DACB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.1816,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -5.1816,-1.524,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -17 ft x 0.3048 = -5.1816 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    287E3B,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    535D54,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -12.192,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -12.192,-10.0584,3.048,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    83658D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A02892,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -30.1752,0.3048,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,0,0,                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,1.8288,0,            !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -30.1752,1.8288,0;            !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    830326,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AB568E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EAD1EA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    23C13E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -42.3672,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -42.3672,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    957242,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    14A82B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -42.3672,1.8288,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -42.3672,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1C33AD,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -42.3672,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52D809,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ECDEDB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    450AA9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    50DB3D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.6512,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    29E445,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    969F22,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -26.5176,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -26.5176,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -20.7264,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -20.7264,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B0FF3A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    34B8D8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -20.7264,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -20.7264,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9036B9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9C568B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CAC621,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D647E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E90253,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D60B94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -38.7096,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FD4C82,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CABD0E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.336,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0.3048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F5C927,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B754EC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -23.7744,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
