    -23.7744,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -30.1752,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -30.1752,1.8288,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    362FF8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D6D2A5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -23.7744,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    21F419,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E5019,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -17.3736,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0.3048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    283EC6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F62393,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C5B569,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2CB843,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0.3048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D29B01,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D44BF1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FFE9D0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BD75DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.336,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0.3048,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5EE606,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    247FD8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -13.716,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -13.716,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3FBBC8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F976A9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B5099E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7EC3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A8E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    942718,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.0312,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -21.0312,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -22.86,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -22.86,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    32BAA7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B51929,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -22.86,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -22.86,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    738F37,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E88E01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -26.5176,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -26.5176,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B94E9A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5DBD9D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.5448,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.5448,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.0312,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.0312,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A8C4C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    709E99,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4C4C25,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BB388,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F22E15,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AB0BF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    49DA28,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BDE9D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8C4550,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0C0A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FC3B6D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F07866,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6CC177,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9969B3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B5E37D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C6DCD1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F665B1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -11.8872,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,-5.4864,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1DCC9F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE769E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,-5.4864,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    34B8D8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B0FF3A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E74038,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8AA0B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    762874,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CADDAF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    637F6F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DB7F62,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1BDF58,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    661D88,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,-5.4864,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    15A915,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    88D2F8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-3.3528,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1CC550,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1AFC9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-5.4864,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    55622A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D21333,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,-3.3528,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-1.524,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5D03DA,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A7115C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.0104,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-5.4864,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE5078,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E2AB17,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-1.524,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    774CCD,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BB097B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,-5.4864,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-3.3528,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.3528,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F6FE66,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5C05FF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.3528,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    47890C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AC2BE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-3.6576,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F7E82F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    484FB1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-3.6576,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7FDC1A,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    25A972,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.2296,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,-5.4864,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F02E9C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    628387,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,-5.4864,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9AC2BE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    47890C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    137A14,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CD21EC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F2515C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AAD404,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    71A3C4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EF4AD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Dressing Room Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    46292D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    301CE0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D6F20A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F77E4B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,0;             !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5EAFB3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DF47AC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0CB0D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F9DFA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-3.9624,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FB63A7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D0C6E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-3.9624,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-3.9624,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Elevator Hall Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-3.9624,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-3.9624,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    79D0A5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8646EF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    212961,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B972D4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1AD55,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C4A89B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B75832,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8316C5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F7D24D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    628387,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F02E9C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C3FB92,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    55BD05,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AAD404,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F2515C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2272E0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D6005B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E13FC4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D75504,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Humid Roof,           !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    506DC0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EA4A9E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B840A7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6E6D8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1D53D9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    460DA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FC22D1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DD2E2D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Janitor Roof,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C4A89B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1AD55,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D10EC7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    245972,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.048,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C86932,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    812B32,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.048,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.048,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B1856A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AB92B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.048,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AEA170,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1F37D7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Locker Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    82303C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A5FC87,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,3.048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,3.048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3B5B94,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E1563,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AA26DE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CC8990,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    68A2D7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    824F52,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    44775D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-10.0584,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Lounge Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-10.0584,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D2E9BA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EEFDE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    60F383,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    567037,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F7BE2F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    917AB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B29215,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    430C7E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D197DA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AC05CF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7C7BE2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0FD95,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    812B32,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C86932,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52FA3B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4180E7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B46F2C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6B3E65,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    6D960C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CBFB94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Lounge Toilet Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,4.8768,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9AB92B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B1856A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CE3FEF,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,4.8768,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0FD95,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7C7BE2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,4.8768,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1DC177,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    31B3DF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,0,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    6F0E5D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    60F634,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D67C59,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    98A52C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6C68C2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3613B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Mechanical Roof,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CE618F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,3.048;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2E74E6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFEF28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Mechanical Hall Roof, !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A11DA8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4C6DBF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BC2C22,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D68874,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    44775D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    824F52,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,22.5552,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CDD69A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5C690E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F5E7FE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CF2803,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,12.8016,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,9.144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4BF787,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    869ED5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,14.6304,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    98A52C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D67C59,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,14.9352,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6310E5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6EC372,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,9.144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A72B2F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F0D8EE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5FDFAE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D7E6B2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,-10.0584,3.048,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C7B7AA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FE5F03,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B972D4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    212961,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,3.048;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5ADC59,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -22.5552,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -22.5552,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Office Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,-10.0584,3.048,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7DCAF1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7C0F83,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -22.5552,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -22.5552,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CBFB94,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6D960C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A5FC87,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    82303C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    538FE6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B9D6E3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8A695C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DA760E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-4.572,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    45A523,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    695D6E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,-4.572,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-7.0104,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-7.0104,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-4.572,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F94215,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B4F89F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.3632,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C27BD7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C45BF3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-7.0104,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-7.0104,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE8664,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D2769,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    535D54,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    287E3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.8496,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    14A82B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    957242,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Office Hall Roof,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CC8990,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA26DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    35.3568,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    35.3568,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D4F411,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2F3F2A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    855B07,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    869ED5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4BF787,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D75504,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E13FC4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.9184,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    32.9184,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    34.7472,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    34.7472,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E80026,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D13E00,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    28.6512,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    32.9184,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    32.9184,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A03B2E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BF7411,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    34.7472,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    34.7472,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    36.8808,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    36.8808,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    133349,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    111907,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.8808,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    36.8808,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7DCD8A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C9F74B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    35.3568,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    35.3568,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    31.6992,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    31.6992,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D7E6B2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5FDFAE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    31.6992,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    31.6992,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8646EF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    79D0A5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    840387,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4CCA8D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    15.8496,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    28.6512,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    28.6512,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F07866,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FC3B6D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Office Toilet Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    460DA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1D53D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8316C5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B75832,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D5E94D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BA592,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B35AD6,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D0C6E8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FB63A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E83C6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1A180,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D22917,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4497EF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C050FD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1BC97,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Phyical Therapy 1 Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F3F6EA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7A265,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D14D65,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    240A7C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CDCA72,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7149EA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    339B46,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C588CC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7F8407,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D74115,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,6.096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F69079,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C0697F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A56694,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ED1C1D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    3C8351,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6C1891,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.668,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,6.096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BCAAD1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    958E3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,6.096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,6.096,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E5720F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C78153,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.5448,6.096,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.5448,6.096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8FB568,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5065F0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-4.8768,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy 2 Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,-4.8768,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    958E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BCAAD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    27D999,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2451B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    55BD05,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C3FB92,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8BCB23,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EFFB3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.2776,-4.8768,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,-4.8768,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C271D9,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D4A2A4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.048,-4.8768,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1EE332,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E1B973,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    96623F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B352F7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F17575,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    30A09C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    317B1B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B52A5D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5C690E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CDD69A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.2776,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E49C43,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D4C22E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EF4AD1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    71A3C4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.9624,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    484FB1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F7E82F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy Toilet Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    44D36C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2BC70D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CD21EC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    137A14,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BF7411,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A03B2E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EA4A9E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    506DC0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    137CDB,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F631E4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D4C22E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E49C43,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Storage 1 Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6EC372,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6310E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    301CE0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    46292D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    89A685,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    180143,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    63B825,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F17DF7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FE5F03,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C7B7AA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1F37D7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AEA170,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AC05CF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D197DA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Storage 2 Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C9F74B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7DCD8A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2B4713,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3AEAAB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Treatment Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,6.096,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,16.4592,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C78153,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E5720F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D13E00,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E80026,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,16.4592,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2451B7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    27D999,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,6.096,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    624E8A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2336C8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    25A972,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7FDC1A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D6005B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2272E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,10.9728,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,16.4592,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    496A6C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2C7827,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.9728,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F4E5F5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A4BE81,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 1 Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,16.4592,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C050FD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4497EF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8DA7DB,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F8F69A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    192E17,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4CCA8D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    840387,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,16.4592,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,16.4592,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AA7BE2,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E26130,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    68EB71,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    906F5E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    66FE82,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4EB51A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,16.4592,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,10.9728,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    948D7B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9AEFF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.9728,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    236CCE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4DAEA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,10.9728,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE769E,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1DCC9F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,10.9728,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,16.4592,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2336C8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    624E8A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    38B339,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9D1FA7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C39FCC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,4.8768,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BE5F2F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D5C4E5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E2AFEB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1B522,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    573330,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1DEE26,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 2 Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-2.4384,3.048,         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,-2.4384,3.048,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,4.8768,3.048;         !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    192E17,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F8F69A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,4.8768,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6F1456,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7A3F36,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    13.716,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-0.6096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-0.6096,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CDCFEE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9C76F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-0.6096,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-0.6096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,4.8768,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    855B07,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2F3F2A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,4.8768,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DF5076,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    93EF1F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    111907,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    133349,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CF2803,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F5E7FE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Utility Roof,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    180143,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    89A685,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2BC70D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    44D36C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8480E5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BB582,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Work Roof,            !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.4968,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3613B7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6C68C2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C86329,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-12.4968,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.4968,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E7A265,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F3F6EA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4C6DBF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A11DA8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-7.62,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-7.62,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6DDE6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    703D3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EFFB3B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8BCB23,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-7.62,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-7.62,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-12.4968,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    NE Stair Slab,                !- Name
    Floor,                        !- Surface Type
    NEStairSlab_Ffactor,          !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    986A05,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1C64E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    NE Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,2.1336,9.144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,2.1336,9.144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    DFC6F0,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    6EE166,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B2F07D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    A28F01,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    204CB9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE6295,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFA29B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    D68874,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BC2C22,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    88E360,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    16BE00,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A8FC82,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    60F634,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6F0E5D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.2192,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.2192,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    E7B55F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    EEFDE3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D2E9BA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,2.1336,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Elevator Slab,             !- Name
    Floor,                        !- Surface Type
    NWElevatorSlab_Ffactor,       !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FB3814,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-6.096,9.144;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Elevator Roof,             !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,-6.096,9.144,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,0,9.144,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    976E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    43A2A2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FCD12D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    D699FF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7F6FC2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F9DFA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0CB0D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,-6.096,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    BDE9D9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    49DA28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,6.096;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    BEDECA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8D1659,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,-6.096,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    9BA592,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D5E94D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    0,0,6.096,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Stair Slab,                !- Name
    Floor,                        !- Surface Type
    NWStairSlab_Ffactor,          !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5507DC,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    2E2D0C,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,2.4384,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,2.4384,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,2.4384,9.144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,0,9.144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    FA9233,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    822161,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AF0124,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,9.144;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    74AB49,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    92A2CB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DF47AC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5EAFB3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.0104,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.0104,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    F41621,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E55935,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -8.8392,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    7C0F83,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7DCAF1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.0104,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.0104,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.524,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.524,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    SW Stair Slab,                !- Name
    Floor,                        !- Surface Type
    SWStairSlab_Ffactor,          !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8FF821,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    368E02,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    850EA7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,-2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    SW Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,-2.4384,9.144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,-2.4384,9.144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    1068C8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BAD27A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E2AFEB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D5C4E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    1.2192,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    1.2192,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    99468F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FCDEAC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,-2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    17258E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3DE7A6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    573330,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1B522,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,-2.4384,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    270BCE,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

! Windows: all windows of the prototype (the xlsx window glass area, raw_data K, is reproduced by their areas); the swinging doors of the prototype are not in the documents and are removed.
  FenestrationSurface:Detailed,
    78F987,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    481E71,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.4572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.4572,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.286,0,1.2192,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7.5 ft x 0.3048 = 2.286 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.286,0,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7.5 ft x 0.3048 = 2.286 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D8037E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5F762C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    7.0104,-10.0584,2.4638,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 2.4638 m (dimension of the prototype).
    7.0104,-10.0584,0.0254,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0.0254 m (dimension of the prototype).
    10.668,-10.0584,0.0254,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 35 ft x 0.3048 = 10.668 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0.0254 m (dimension of the prototype).
    10.668,-10.0584,2.4638;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 35 ft x 0.3048 = 10.668 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 2.4638 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    4A8120,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    84FB73,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.6096,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.6096,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    AAE778,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    FE5A3C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-8.5344,2.4638,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -28 ft x 0.3048 = -8.5344 m; Z = 2.4638 m (dimension of the prototype).
    0,-8.5344,0.0254,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -28 ft x 0.3048 = -8.5344 m; Z = 0.0254 m (dimension of the prototype).
    0,-12.192,0.0254,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -40 ft x 0.3048 = -12.192 m; Z = 0.0254 m (dimension of the prototype).
    0,-12.192,2.4638;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -40 ft x 0.3048 = -12.192 m; Z = 2.4638 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    3AAD8B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    F629C1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.0668,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.0668,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8128A9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    F629C1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.81,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.81,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9B1541,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    879583,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.6096,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.6096,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.4384,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.4384,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    CF850A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    879583,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.048,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.048,0,1.2192,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.8768,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.8768,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A6BA23,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    E326E4,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,0.9144,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,0.9144,1.217713,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,2.7432,1.217713,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,2.7432,2.4384;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D10D28,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    E326E4,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,4.2672,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,4.2672,1.217713,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,6.096,1.217713,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,6.096,2.4384;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    591336,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.4572,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 1.5 ft x 0.3048 = 0.4572 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.4572,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 1.5 ft x 0.3048 = 0.4572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.286,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7.5 ft x 0.3048 = 2.286 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.286,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7.5 ft x 0.3048 = 2.286 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    38B811,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.0292,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16.5 ft x 0.3048 = 5.0292 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.0292,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 16.5 ft x 0.3048 = 5.0292 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.858,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22.5 ft x 0.3048 = 6.858 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.858,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22.5 ft x 0.3048 = 6.858 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C044D6,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,4.572,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,4.572,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1D94BE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    6D2616,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.3048,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.3048,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    18748E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    6D2616,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    137A56,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    A5A6A3,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.7432,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.7432,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    5.4864,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    5.4864,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8D508E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.4488,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    9.4488,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    11.2776,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    11.2776,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B2D381,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    12.8016,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    12.8016,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1DA13A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    15.8496,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    15.8496,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    17.6784,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    17.6784,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    44E54A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.4008,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    6.4008,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.2296,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 27 ft x 0.3048 = 8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.2296,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 27 ft x 0.3048 = 8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    757D10,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    EA6DC8,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.762,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.5 ft x 0.3048 = 0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.762,0,1.2192,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.5 ft x 0.3048 = 0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.3716,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4.5 ft x 0.3048 = 1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.3716,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.5 ft x 0.3048 = 1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E33BAE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B40F89,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -2.4384,2.7432,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -2.4384,2.7432,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -2.4384,0.9144,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -2.4384,0.9144,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    24167A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    997723,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.524,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.524,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0.3048,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0.3048,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2C0938,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    997723,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4384,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.4384,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8600DD,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CEC7BD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.3048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.3048,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.1336,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.1336,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A1ED60,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.0668,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.0668,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E8D997,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.572,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.4008,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.4008,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    88E1FC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -8.0772,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -26.5 ft x 0.3048 = -8.0772 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -8.0772,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -26.5 ft x 0.3048 = -8.0772 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.906,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -32.5 ft x 0.3048 = -9.906 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.906,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -32.5 ft x 0.3048 = -9.906 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F83F33,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    61E610,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B1F5EE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D95F04,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.762,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.762,1.217713,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.5908,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8.5 ft x 0.3048 = 2.5908 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.5908,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8.5 ft x 0.3048 = 2.5908 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F52F3D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    208CCF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    80885D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    AEF992,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -7.0104,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -7.0104,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -1.524,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -1.524,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    FEEF06,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    54D065,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.9144,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.7432,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
