    2.7432,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2BE8DE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.9144,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.9144,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    513E2A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.2296,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,8.2296,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,6.4008,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,6.4008,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    BA5CD9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.4864,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.4864,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,3.6576,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,3.6576,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1AD478,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    97F00A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.2192,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    1.2192,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    27F0AC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    A497E9,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.2192,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    1.2192,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    6.096,0,1.2192,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    6.096,0,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    724114,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88A75F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.1524,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.5 ft x 0.3048 = 0.1524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.1524,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.5 ft x 0.3048 = 0.1524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.9812,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6.5 ft x 0.3048 = 1.9812 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.9812,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6.5 ft x 0.3048 = 1.9812 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D538C4,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B4E619,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    5635BC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B4E619,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    831C1D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9EC269,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.9144,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.9144,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.6576,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.6576,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BB95F,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B316F7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.2192,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.2192,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.048,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C0778D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B316F7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.2672,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.2672,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.096,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.096,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    7D2D69,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9621FD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.6096,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.6096,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.4384,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.4384,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2EF63B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9621FD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C417C0,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    42CEE1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.9144,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.9144,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.7432,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.7432,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EB042B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.4488,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 31 ft x 0.3048 = 9.4488 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,9.4488,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 31 ft x 0.3048 = 9.4488 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,11.2776,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 37 ft x 0.3048 = 11.2776 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,11.2776,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 37 ft x 0.3048 = 11.2776 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    4C1F71,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,3.6577,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m (the prototype value is 3.6577, the formula gives 3.6576); Z = 8 ft x 0.3048 = 2.4384 m.
    0,3.6577,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m (the prototype value is 3.6577, the formula gives 3.6576); Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,5.4865,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m (the prototype value is 5.4865, the formula gives 5.4864); Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,5.4865,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m (the prototype value is 5.4865, the formula gives 5.4864); Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D23C8B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B4E4BE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,6.7056,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,8.5344,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 28 ft x 0.3048 = 8.5344 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,8.5344,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 28 ft x 0.3048 = 8.5344 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EEF55D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4ABC66,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.8768,-7.3152,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.
    4.8768,-7.3152,0.6096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 2 ft x 0.3048 = 0.6096 m.
    8.5344,-7.3152,0.6096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 2 ft x 0.3048 = 0.6096 m.
    8.5344,-7.3152,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E55A57,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4ABC66,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.3632,-7.3152,2.4384,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.
    10.3632,-7.3152,1.2192,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 4 ft x 0.3048 = 1.2192 m.
    13.1064,-7.3152,1.2192,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43 ft x 0.3048 = 13.1064 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 4 ft x 0.3048 = 1.2192 m.
    13.1064,-7.3152,2.4384;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43 ft x 0.3048 = 13.1064 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    93D018,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5B04CF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-0.6096,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-0.6096,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,-4.2672,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,-4.2672,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    DD9F5D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B55FA,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-2.286,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7.5 ft x 0.3048 = -2.286 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-2.286,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7.5 ft x 0.3048 = -2.286 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.4572,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -1.5 ft x 0.3048 = -0.4572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.4572,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -1.5 ft x 0.3048 = -0.4572 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    15B02B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9C3A6A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.762,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2.5 ft x 0.3048 = -0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.762,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2.5 ft x 0.3048 = -0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.5908,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8.5 ft x 0.3048 = -2.5908 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.5908,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8.5 ft x 0.3048 = -2.5908 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    820282,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9C3A6A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.81,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.81,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BA05A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    68A2D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    3.9624,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    3.9624,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C639E8,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    68A2D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.048,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.048,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    1.2192,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    1.2192,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A2790A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE3FEF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.2004,4.8768,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10.5 ft x 0.3048 = 3.2004 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.2004,4.8768,0.9144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.5 ft x 0.3048 = 3.2004 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 3 ft x 0.3048 = 0.9144 m.
    0.4572,4.8768,0.9144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 3 ft x 0.3048 = 0.9144 m.
    0.4572,4.8768,2.4384;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    79FCEE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE618F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EDE617,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE618F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C61F0D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.4196,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14.5 ft x 0.3048 = -4.4196 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.4196,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14.5 ft x 0.3048 = -4.4196 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.2484,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20.5 ft x 0.3048 = -6.2484 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.2484,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20.5 ft x 0.3048 = -6.2484 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    7248C5,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -19.6596,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -64.5 ft x 0.3048 = -19.6596 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -19.6596,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -64.5 ft x 0.3048 = -19.6596 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -21.4884,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -70.5 ft x 0.3048 = -21.4884 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -21.4884,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -70.5 ft x 0.3048 = -21.4884 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    29FA28,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -7.4676,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24.5 ft x 0.3048 = -7.4676 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -7.4676,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24.5 ft x 0.3048 = -7.4676 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.2964,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -30.5 ft x 0.3048 = -9.2964 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.2964,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -30.5 ft x 0.3048 = -9.2964 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F0B23F,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -10.5156,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34.5 ft x 0.3048 = -10.5156 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -10.5156,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34.5 ft x 0.3048 = -10.5156 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -12.3444,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40.5 ft x 0.3048 = -12.3444 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -12.3444,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40.5 ft x 0.3048 = -12.3444 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EEC10E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -13.5636,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -44.5 ft x 0.3048 = -13.5636 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -13.5636,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -44.5 ft x 0.3048 = -13.5636 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -15.3924,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50.5 ft x 0.3048 = -15.3924 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -15.3924,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50.5 ft x 0.3048 = -15.3924 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    944FCE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -16.6116,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -54.5 ft x 0.3048 = -16.6116 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -16.6116,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -54.5 ft x 0.3048 = -16.6116 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -18.4404,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -60.5 ft x 0.3048 = -18.4404 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -18.4404,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -60.5 ft x 0.3048 = -18.4404 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C41399,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.3716,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4.5 ft x 0.3048 = -1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.3716,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4.5 ft x 0.3048 = -1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.2004,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10.5 ft x 0.3048 = -3.2004 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.2004,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10.5 ft x 0.3048 = -3.2004 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    95BA33,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D22917,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.6096,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.6096,0.608821,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,2.4384,0.608821,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,2.4384,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F27282,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D22917,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,3.6576,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,3.6576,0.608821,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,5.4864,0.608821,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,5.4864,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3DB407,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -18.288,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -60 ft x 0.3048 = -18.288 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -18.288,0,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -60 ft x 0.3048 = -18.288 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -15.24,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -15.24,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3DADE2,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -13.716,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -13.716,0,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -10.668,0,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -10.668,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    DF3E2C,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -9.144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -30 ft x 0.3048 = -9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -9.144,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -30 ft x 0.3048 = -9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -6.096,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -6.096,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    5031C8,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.572,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -1.524,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -1.524,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C087D0,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.9144,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    3.9624,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    3.9624,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D2CA75,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.8392,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    8.8392,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    11.8872,0,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    11.8872,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B0FB49,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.1816,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.1816,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    7.62,0,0.6096,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    7.62,0,2.4384;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    FE9BC9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,0.9144,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,0.9144,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9DF7DE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.4864,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.4864,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,3.6576,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,3.6576,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D0BE44,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.2296,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,8.2296,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,6.4008,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,6.4008,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    6B5226,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    BE5F2F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.6096,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.6096,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8F59F7,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1DEE26,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.8768,-2.4384,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    4.8768,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.5344,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.5344,-2.4384,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    44F571,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1DEE26,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.9728,-2.4384,2.4384,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    10.9728,-2.4384,1.2192,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,-2.4384,1.2192,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,-2.4384,2.4384;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    6BD844,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-2.7432,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-2.7432,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.9144,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.9144,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    86D536,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-5.4864,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-5.4864,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-3.6576,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-3.6576,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    BAF71D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-11.5824,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -38 ft x 0.3048 = -11.5824 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-11.5824,1.217713,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -38 ft x 0.3048 = -11.5824 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-9.7536,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -32 ft x 0.3048 = -9.7536 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-9.7536,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -32 ft x 0.3048 = -9.7536 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3833A2,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-8.8392,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -29 ft x 0.3048 = -8.8392 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-8.8392,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -29 ft x 0.3048 = -8.8392 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-7.0104,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-7.0104,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2111A1,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    DFC6F0,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.762,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.762,1.217713,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,1.3716,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 4.5 ft x 0.3048 = 1.3716 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,1.3716,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 4.5 ft x 0.3048 = 1.3716 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BC521,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88E360,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.8288,2.1336,8.5344,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 28 ft x 0.3048 = 8.5344 m.
    -1.8288,2.1336,7.0104,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -5.5739,2.1336,7.0104,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5.5739 m (dimension of the prototype); Y = 7 ft x 0.3048 = 2.1336 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -5.5739,2.1336,8.5344;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5.5739 m (dimension of the prototype); Y = 7 ft x 0.3048 = 2.1336 m; Z = 28 ft x 0.3048 = 8.5344 m.

  FenestrationSurface:Detailed,
    142781,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88E360,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.8288,2.1336,5.4864,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 18 ft x 0.3048 = 5.4864 m.
    -1.8288,2.1336,3.9624,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -5.4864,2.1336,3.9624,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -5.4864,2.1336,5.4864;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 18 ft x 0.3048 = 5.4864 m.

  FenestrationSurface:Detailed,
    E74902,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    2E2D0C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.3528,2.4384,5.4864,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 18 ft x 0.3048 = 5.4864 m.
    -3.3528,2.4384,3.9624,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -7.0104,2.4384,3.9624,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -7.0104,2.4384,5.4864;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 18 ft x 0.3048 = 5.4864 m.

  FenestrationSurface:Detailed,
    93BBC3,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    2E2D0C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.3528,2.4384,8.5344,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 28 ft x 0.3048 = 8.5344 m.
    -3.3528,2.4384,7.0104,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -7.0104,2.4384,7.0104,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -7.0104,2.4384,8.5344;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 28 ft x 0.3048 = 8.5344 m.

  FenestrationSurface:Detailed,
    C635A6,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    850EA7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.5908,-2.4384,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5 ft x 0.3048 = 2.5908 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.5908,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5 ft x 0.3048 = 2.5908 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    3.5052,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.5 ft x 0.3048 = 3.5052 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    3.5052,-2.4384,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.5 ft x 0.3048 = 3.5052 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.084 Btu/h-ft2-F (Table 20, steel frame wall: Table 18 gives steel frame for the Outpatient Healthcare and the xlsx names steel-framed walls), roof U = 0.063 (Table 19, insulation entirely above deck: Table 17). The layer resistance is 1/U minus the surface films.
  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 20, p.36: steel frame wall U = 0.084 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.9469 m2-K/W.
    MediumRough,                  !- Roughness
    1.9469;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    ExteriorWallLayer;            !- Outside Layer

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, round value; no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Slab on grade: F-factor method; the PDF (Table 22, p.37) gives no insulation required (NR); F = 1.26363 W/m-K is the 90.1-2004 value of an uninsulated slab. Area and perimeter are computed from the polygons.
  Construction:FfactorGroundFloor,
    Floor1AnesthesiaSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.033528320000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Anesthesia Slab (10.033528 m2 = 108.000 ft2 from the vertex coordinates).
    2.7432000000000087;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (481E71): 2.7432 = 2.7432 m.

  Construction:FfactorGroundFloor,
    Floor1BioHazSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Bio Haz Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1CafeSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    39.0192768,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Cafe Slab (39.019277 m2 = 420.000 ft2 from the vertex coordinates).
    6.096;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (5F762C): 6.096 = 6.096 m.

  Construction:FfactorGroundFloor,
    Floor1CleanSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783039999915,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Clean Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1CleanWorkSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.32900159999997,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Clean Work Slab (15.329002 m2 = 165.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1DictationSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783039999915,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Dictation Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1DressingRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    4.180636800000002,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Dressing Room Slab (4.180637 m2 = 45.000 ft2 from the vertex coordinates).
    2.7432;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (84FB73): 2.7432 = 2.7432 m.

  Construction:FfactorGroundFloor,
    Floor1ElectricalRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    9.104497920000085,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Electrical Room Slab (9.104498 m2 = 98.000 ft2 from the vertex coordinates).
    2.1336000000000013;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (7F5C82): 2.1336 = 2.1336 m.

  Construction:FfactorGroundFloor,
    Floor1ElevatorPumpRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    8.45417664,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Elevator Pump Room Slab (8.454177 m2 = 91.000 ft2 from the vertex coordinates).
    6.096000000000005;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (C732B0, E02487): 3.9624 + 2.1336 = 6.096 m.

  Construction:FfactorGroundFloor,
    Floor1HumidSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764160000093,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Humid Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1ITHallSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.00642559999983,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 IT Hall Slab (13.006426 m2 = 140.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1ITRoomSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.40514048,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 IT Room Slab (10.40514 m2 = 112.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LobbySlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    57.78569088000006,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Slab (57.785691 m2 = 622.000 ft2 from the vertex coordinates).
    6.7056000000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (FE5A3C): 6.7056 = 6.7056 m.

  Construction:FfactorGroundFloor,
    Floor1LobbyHallSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    22.296729599999992,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Hall Slab (22.29673 m2 = 240.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LobbyToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764159999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8288000000000046;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (9D87EC): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1LockerRoomSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    61.316006400000106,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Locker Room Slab (61.316006 m2 = 660.000 ft2 from the vertex coordinates).
    6.7056000000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (F629C1): 6.7056 = 6.7056 m.

  Construction:FfactorGroundFloor,
    Floor1LockerRoomHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    46.07990784000003,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Locker Room Hall Slab (46.079908 m2 = 496.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LoungeSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    33.445094400000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lounge Slab (33.445094 m2 = 360.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MedGasSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Med Gas Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    4.57200000000001;             !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (E85BB5, 577FC1): 2.4384 + 2.1336 = 4.572 m.

  Construction:FfactorGroundFloor,
    Floor1MRIControlRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.60771072,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Control Room Slab (15.607711 m2 = 168.000 ft2 from the vertex coordinates).
    1.524000000000001;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (C114C1): 1.524 = 1.524 m.

  Construction:FfactorGroundFloor,
    Floor1MRIHallSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.6567468799999,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Hall Slab (13.656747 m2 = 147.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MRIRoomSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    40.877337599999976,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Room Slab (40.877338 m2 = 440.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MRIToiletSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.01676415999998,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8287999999999993;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (ADB8D0): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1NourishmentSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    16.90835328000003,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nourishment Slab (16.908353 m2 = 182.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseHallSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    46.079907839999976,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Hall Slab (46.079908 m2 = 496.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseJanitorSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.01676415999998,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Janitor Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseStationSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    24.24769343999992,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Station Slab (24.247693 m2 = 261.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764159999866,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1OfficeSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.872168320000014,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Office Slab (44.872168 m2 = 483.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom1Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    42.73539840000001,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 1 Slab (42.735398 m2 = 460.000 ft2 from the vertex coordinates).
    13.106400000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (879583, E326E4): 6.096 + 7.0104 = 13.1064 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom2Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.5934592000001,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 2 Slab (44.593459 m2 = 480.000 ft2 from the vertex coordinates).
    7.315200000000001;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (1D96D7): 7.3152 = 7.3152 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom3Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.221847040000284,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 3 Slab (44.221847 m2 = 476.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1PACUSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.033528320000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 PACU Slab (10.033528 m2 = 108.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpHallSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    49.052805120000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Hall Slab (49.052805 m2 = 528.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpRoom1Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    17.558674559999986,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Room 1 Slab (17.558675 m2 = 189.000 ft2 from the vertex coordinates).
    1.2191999999999998;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (84418A): 1.2192 = 1.2192 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpRoom2Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    31.40122752000002,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Room 2 Slab (31.401228 m2 = 338.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.0167641600000366,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8288000000000006;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (1535AC): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1ProcedureRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    26.477366399999937,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Procedure Room Slab (26.477366 m2 = 285.000 ft2 from the vertex coordinates).
    5.7912;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (6D2616): 5.7912 = 5.7912 m.

  Construction:FfactorGroundFloor,
    Floor1ReceptionSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    47.28764735999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Reception Slab (47.287647 m2 = 509.000 ft2 from the vertex coordinates).
    3.9624000000000006;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (A5A6A3): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    Floor1ReceptionHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.891589119999935,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Reception Hall Slab (11.891589 m2 = 128.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1RecoveryRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    50.167641599999996,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Recovery Room Slab (50.167642 m2 = 540.000 ft2 from the vertex coordinates).
    13.716000000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (28B002): 13.716 = 13.716 m.

  Construction:FfactorGroundFloor,
    Floor1SchedulingSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.055461759999957,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Scheduling Slab (11.055462 m2 = 119.000 ft2 from the vertex coordinates).
    2.1335999999999995;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (EA6DC8): 2.1336 = 2.1336 m.

  Construction:FfactorGroundFloor,
    Floor1ScrubSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    7.803855360000057,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Scrub Slab (7.803855 m2 = 84.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783040000142,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilHoldSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Hold Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilWorkSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    16.722547200000008,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Work Slab (16.722547 m2 = 180.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1StepDownSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    27.870912000000004,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Step Down Slab (27.870912 m2 = 300.000 ft2 from the vertex coordinates).
    11.277600000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (B40F89, 997723): 3.6576 + 7.62 = 11.2776 m.

  Construction:FfactorGroundFloor,
    Floor1SterileHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    57.228272640000114,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Sterile Hall Slab (57.228273 m2 = 616.000 ft2 from the vertex coordinates).
    2.4384000000000086;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (CEC7BD): 2.4384 = 2.4384 m.

  Construction:FfactorGroundFloor,
    Floor1NurseStorageSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    36.78960383999993,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Storage Slab (36.789604 m2 = 396.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1StorageSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    85.47079680000024,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Storage Slab (85.470797 m2 = 920.000 ft2 from the vertex coordinates).
    19.202400000000008;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (8E5BB9, 859BC1): 7.0104 + 12.192 = 19.2024 m.

  Construction:FfactorGroundFloor,
    Floor1Sub-SterileSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    18.208995840000057,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Sub-Sterile Slab (18.208996 m2 = 196.000 ft2 from the vertex coordinates).
    4.2672;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (61E610): 4.2672 = 4.2672 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    23.78317823999987,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Hall Slab (23.783178 m2 = 256.000 ft2 from the vertex coordinates).
    4.876799999999999;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (529072): 4.8768 = 4.8768 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityJanitorSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    3.901927680000199,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Janitor Slab (3.901928 m2 = 42.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    33.445094400000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Room Slab (33.445094 m2 = 360.000 ft2 from the vertex coordinates).
    5.4864;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (D95F04): 5.4864 = 5.4864 m.

  Construction:FfactorGroundFloor,
    Floor1VestibuleSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    6.689018879999992,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Vestibule Slab (6.689019 m2 = 72.000 ft2 from the vertex coordinates).
    2.4384000000000015;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (3330D8): 2.4384 = 2.4384 m.

  Construction:FfactorGroundFloor,
    NEStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.607710719999886,           !- Area {m2}  Derived from: the area of the floor polygon of the surface NE Stair Slab (15.607711 m2 = 168.000 ft2 from the vertex coordinates).
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 3 exterior walls that stand on the floor of the zone (DFC6F0, 88E360, E7B55F): 2.1336 + 7.3152 + 1.2192 = 10.668 m.

  Construction:FfactorGroundFloor,
    NWElevatorSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.0064256,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface NW Elevator Slab (13.006426 m2 = 140.000 ft2 from the vertex coordinates).
    8.2296;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (FB3814, FCD12D): 2.1336 + 6.096 = 8.2296 m.

  Construction:FfactorGroundFloor,
    NWStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    17.837383680000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface NW Stair Slab (17.837384 m2 = 192.000 ft2 from the vertex coordinates).
    12.192000000000002;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 3 exterior walls that stand on the floor of the zone (5507DC, 2E2D0C, AF0124): 2.4384 + 7.3152 + 2.4384 = 12.192 m.

  Construction:FfactorGroundFloor,
    SWStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    8.918691839999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface SW Stair Slab (8.918692 m2 = 96.000 ft2 from the vertex coordinates).
    6.096;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (850EA7, 270BCE): 3.6576 + 2.4384 = 6.096 m.

! Loads (xlsx raw_data): occupancy density m2/person (column M), lighting power density W/m2 (L), plug and process W/m2 (N), gas power W (O). The schedule of each zone is the one of its space type in the xlsx sheet Schedule Summary; where the xlsx gives no schedule for a load, the schedule AlwaysOn (the prototype schedule is constant 1) or AlwaysOff is written, because EnergyPlus needs one.
  People,
    Floor 1 Anesthesia_People,    !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M279 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Anesthesia_Lights,    !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L279 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Anesthesia_Equipment, !- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N279 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Bio Haz_People,       !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M280 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Bio Haz_Lights,       !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L280 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Bio Haz_Equipment,    !- Name
    Floor 1 Bio Haz,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N280 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Cafe_People,          !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    0.93,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M281 Design Occupancy Density = 0.93 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Cafe_Lights,          !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L281 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Cafe_Equipment,       !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N281 Plug and Process = 10.76 W/m2.

  People,
    Floor 1 Clean_People,         !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M282 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Clean_Lights,         !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L282 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Clean_Equipment,      !- Name
    Floor 1 Clean,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N282 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Clean Work_People,    !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M283 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Clean Work_Lights,    !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L283 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Clean Work_Equipment, !- Name
    Floor 1 Clean Work,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N283 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Dictation_People,     !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M284 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Dictation_Lights,     !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L284 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Dictation_Equipment,  !- Name
    Floor 1 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N284 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Dressing Room_People, !- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M285 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Dressing Room_Lights, !- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L285 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Dressing Room_Equipment,!- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N285 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Electrical Room_People,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M286 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Electrical Room_Lights,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L286 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Electrical Room_Equipment,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    53.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N286 Plug and Process = 53.82 W/m2.

  People,
    Floor 1 Elevator Pump Room_People,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M287 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Elevator Pump Room_Lights,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L287 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Elevator Pump Room_Equipment,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1674.77;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N287 Plug and Process = 1674.77 W/m2.

  People,
    Floor 1 Humid_People,         !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M288 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Humid_Lights,         !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L288 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Humid_Equipment,      !- Name
    Floor 1 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N288 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 IT Hall_People,       !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M289 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 IT Hall_Lights,       !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L289 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 IT Hall_Equipment,    !- Name
    Floor 1 IT Hall,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N289 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 IT Room_People,       !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M290 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 IT Room_Lights,       !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L290 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 IT Room_Equipment,    !- Name
    Floor 1 IT Room,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N290 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Lobby_People,         !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M291 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby_Lights,         !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L291 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 1 Lobby_Equipment,      !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N291 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Lobby Hall_People,    !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M292 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby Hall_Lights,    !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L292 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Lobby Hall_Equipment, !- Name
    Floor 1 Lobby Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N292 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Lobby Toilet_People,  !- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M293 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lobby Toilet_Lights,  !- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L293 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Lobby Toilet_Equipment,!- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N293 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Locker Room_People,   !- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M294 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Locker Room_Lights,   !- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L294 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Locker Room_Equipment,!- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N294 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Locker Room Hall_People,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M295 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Locker Room Hall_Lights,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L295 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Locker Room Hall_Equipment,!- Name
    Floor 1 Locker Room Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N295 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Lounge_People,        !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M296 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Lounge_Lights,        !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L296 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Lounge_Equipment,     !- Name
    Floor 1 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N296 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Med Gas_People,       !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M297 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Med Gas_Lights,       !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L297 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Med Gas_Equipment,    !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N297 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 MRI Control Room_People,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M298 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Control Room_Lights,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L298 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 1 MRI Control Room_Equipment,!- Name
    Floor 1 MRI Control Room,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N298 Plug and Process = 107.64 W/m2.

  People,
    Floor 1 MRI Hall_People,      !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M299 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Hall_Lights,      !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L299 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 MRI Hall_Equipment,   !- Name
    Floor 1 MRI Hall,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N299 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 MRI Room_People,      !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M300 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Room_Lights,      !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L300 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 1 MRI Room_Equipment,   !- Name
    Floor 1 MRI Room,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N300 Plug and Process = 107.64 W/m2.

  People,
    Floor 1 MRI Toilet_People,    !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M301 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 MRI Toilet_Lights,    !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L301 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 MRI Toilet_Equipment, !- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N301 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Nourishment_People,   !- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M302 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nourishment_Lights,   !- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L302 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 1 Nourishment_Equipment,!- Name
    Floor 1 Nourishment,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N302 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Nurse Hall_People,    !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M303 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Hall_Lights,    !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L303 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Hall_Equipment, !- Name
    Floor 1 Nurse Hall,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N303 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Nurse Janitor_People, !- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M304 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Janitor_Lights, !- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L304 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Janitor_Equipment,!- Name
    Floor 1 Nurse Janitor,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N304 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Nurse Station_People, !- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M305 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Station_Lights, !- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L305 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Station_Equipment,!- Name
    Floor 1 Nurse Station,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N305 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Nurse Toilet_People,  !- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M306 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Nurse Toilet_Lights,  !- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L306 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Nurse Toilet_Equipment,!- Name
    Floor 1 Nurse Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N306 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Office_People,        !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M307 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Office_Lights,        !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L307 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Office_Equipment,     !- Name
    Floor 1 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N307 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Operating Room 1_People,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M308 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 1_Lights,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L308 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 1_Equipment,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N308 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 1_Gas_Equipment,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    EquipmentLevel,               !- Design Level Calculation Method
    3217.98;                      !- Design Level {W}  Source: xlsx raw_data!O308 Gas Power = 3217.98 W.

  People,
    Floor 1 Operating Room 2_People,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M309 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 2_Lights,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L309 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 2_Equipment,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N309 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 2_Gas_Equipment,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    EquipmentLevel,               !- Design Level Calculation Method
    3357.89;                      !- Design Level {W}  Source: xlsx raw_data!O309 Gas Power = 3357.89 W.

  People,
    Floor 1 Operating Room 3_People,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M310 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Operating Room 3_Lights,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    23.6806;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L310 Lighting Power Density = 23.6806 W/m2.

  ElectricEquipment,
    Floor 1 Operating Room 3_Equipment,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    118.36;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N310 Plug and Process = 118.36 W/m2.

  GasEquipment,
    Floor 1 Operating Room 3_Gas_Equipment,!- Name
    Floor 1 Operating Room 3,     !- Zone or ZoneList or Space or SpaceList Name
    OR_GAS_EQUIP_SCH,             !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 356/357/358 (Mon - Fri/Sat/Sun).
    EquipmentLevel,               !- Design Level Calculation Method
    3329.91;                      !- Design Level {W}  Source: xlsx raw_data!O310 Gas Power = 3329.91 W.

  People,
    Floor 1 PACU_People,          !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M311 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 PACU_Lights,          !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L311 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 PACU_Equipment,       !- Name
    Floor 1 PACU,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N311 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Pre-Op Hall_People,   !- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M312 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Hall_Lights,   !- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L312 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Hall_Equipment,!- Name
    Floor 1 Pre-Op Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N312 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Pre-Op Room 1_People, !- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M313 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Room 1_Lights, !- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L313 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Room 1_Equipment,!- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N313 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Pre-Op Room 2_People, !- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M314 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Room 2_Lights, !- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    7.5347;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L314 Lighting Power Density = 7.5347 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Room 2_Equipment,!- Name
    Floor 1 Pre-Op Room 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N314 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Pre-Op Toilet_People, !- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M315 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Pre-Op Toilet_Lights, !- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L315 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Pre-Op Toilet_Equipment,!- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N315 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Procedure Room_People,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M316 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Procedure Room_Lights,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L316 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Procedure Room_Equipment,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N316 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Reception_People,     !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M317 Design Occupancy Density = 3.1 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Reception_Lights,     !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L317 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 1 Reception_Equipment,  !- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N317 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Reception Hall_People,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M318 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Reception Hall_Lights,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L318 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Reception Hall_Equipment,!- Name
    Floor 1 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N318 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Recovery Room_People, !- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M319 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Recovery Room_Lights, !- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L319 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Recovery Room_Equipment,!- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N319 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Scheduling_People,    !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M320 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Scheduling_Lights,    !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L320 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 1 Scheduling_Equipment, !- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N320 Plug and Process = 11.84 W/m2.

  People,
    Floor 1 Scrub_People,         !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M321 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Scrub_Lights,         !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L321 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Scrub_Equipment,      !- Name
    Floor 1 Scrub,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N321 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Soil_People,          !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M322 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil_Lights,          !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L322 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil_Equipment,       !- Name
    Floor 1 Soil,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N322 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Soil Hold_People,     !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M323 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil Hold_Lights,     !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L323 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil Hold_Equipment,  !- Name
    Floor 1 Soil Hold,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N323 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Soil Work_People,     !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M324 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Soil Work_Lights,     !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L324 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 1 Soil Work_Equipment,  !- Name
    Floor 1 Soil Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N324 Plug and Process = 21.53 W/m2.

  People,
    Floor 1 Step Down_People,     !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M325 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Step Down_Lights,     !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L325 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 1 Step Down_Equipment,  !- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N325 Plug and Process = 32.29 W/m2.

  People,
    Floor 1 Sterile Hall_People,  !- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M326 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sterile Hall_Lights,  !- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L326 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Sterile Hall_Equipment,!- Name
    Floor 1 Sterile Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N326 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Sterile Storage_People,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M327 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sterile Storage_Lights,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L327 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Sterile Storage_Equipment,!- Name
    Floor 1 Sterile Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N327 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Storage_People,       !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M328 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Storage_Lights,       !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L328 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Storage_Equipment,    !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N328 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Sub-Sterile_People,   !- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M329 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Sub-Sterile_Lights,   !- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L329 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Sub-Sterile_Equipment,!- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N329 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Utility Hall_People,  !- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M330 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Hall_Lights,  !- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L330 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Utility Hall_Equipment,!- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N330 Plug and Process = 4.31 W/m2.

  People,
    Floor 1 Utility Janitor_People,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M331 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Janitor_Lights,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L331 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Utility Janitor_Equipment,!- Name
    Floor 1 Utility Janitor,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N331 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Utility Room_People,  !- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M332 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Utility Room_Lights,  !- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L332 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 1 Utility Room_Equipment,!- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N332 Plug and Process = 1.08 W/m2.

  People,
    Floor 1 Vestibule_People,     !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M333 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 1 Vestibule_Lights,     !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L333 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 1 Vestibule_Equipment,  !- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N333 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Conference_People,    !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    CONFERENCE_OCC_SCH,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 344/345/346 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    1.86,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M334 Design Occupancy Density = 1.86 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Conference_Lights,    !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L334 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 2 Conference_Equipment, !- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.76;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N334 Plug and Process = 10.76 W/m2.

  People,
    Floor 2 Conference Toilet_People,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M335 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Conference Toilet_Lights,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L335 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Conference Toilet_Equipment,!- Name
    Floor 2 Conference Toilet,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N335 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Dictation_People,     !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M336 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Dictation_Lights,     !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L336 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Dictation_Equipment,  !- Name
    Floor 2 Dictation,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N336 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 1_People,        !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M337 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 1_Lights,        !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L337 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 1_Equipment,     !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N337 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 2_People,        !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M338 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 2_Lights,        !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L338 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 2_Equipment,     !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N338 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 3_People,        !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M339 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 3_Lights,        !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L339 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 3_Equipment,     !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N339 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 4_People,        !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M340 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 4_Lights,        !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L340 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 4_Equipment,     !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N340 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 5_People,        !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M341 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 5_Lights,        !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L341 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 5_Equipment,     !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N341 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 6_People,        !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M342 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 6_Lights,        !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L342 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 6_Equipment,     !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N342 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 7_People,        !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M343 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 7_Lights,        !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L343 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 7_Equipment,     !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N343 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 8_People,        !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M344 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 8_Lights,        !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L344 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 8_Equipment,     !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N344 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam 9_People,        !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M345 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam 9_Lights,        !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L345 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 2 Exam 9_Equipment,     !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N345 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Exam Hall 1_People,   !- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M346 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 1_Lights,   !- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L346 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 1_Equipment,!- Name
    Floor 2 Exam Hall 1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N346 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 2_People,   !- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M347 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 2_Lights,   !- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L347 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 2_Equipment,!- Name
    Floor 2 Exam Hall 2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N347 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 3_People,   !- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M348 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 3_Lights,   !- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L348 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 3_Equipment,!- Name
    Floor 2 Exam Hall 3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N348 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 4_People,   !- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M349 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 4_Lights,   !- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L349 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 4_Equipment,!- Name
    Floor 2 Exam Hall 4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N349 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 5_People,   !- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M350 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 5_Lights,   !- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L350 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 5_Equipment,!- Name
    Floor 2 Exam Hall 5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N350 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Exam Hall 6_People,   !- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M351 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Exam Hall 6_Lights,   !- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L351 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Exam Hall 6_Equipment,!- Name
    Floor 2 Exam Hall 6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N351 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Janitor_People,       !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M352 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Janitor_Lights,       !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L352 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Janitor_Equipment,    !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N352 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Lounge_People,        !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M353 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Lounge_Lights,        !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L353 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 2 Lounge_Equipment,     !- Name
    Floor 2 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N353 Plug and Process = 32.29 W/m2.

  People,
    Floor 2 Nurse Station 1_People,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M354 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Nurse Station 1_Lights,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L354 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 2 Nurse Station 1_Equipment,!- Name
    Floor 2 Nurse Station 1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N354 Plug and Process = 21.53 W/m2.

  People,
    Floor 2 Nurse Station 2_People,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M355 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Nurse Station 2_Lights,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.7639;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L355 Lighting Power Density = 10.7639 W/m2.

  ElectricEquipment,
    Floor 2 Nurse Station 2_Equipment,!- Name
    Floor 2 Nurse Station 2,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.53;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N355 Plug and Process = 21.53 W/m2.

  People,
    Floor 2 Office_People,        !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M356 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Office_Lights,        !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L356 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Office_Equipment,     !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N356 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Office Hall_People,   !- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M357 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Office Hall_Lights,   !- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L357 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Office Hall_Equipment,!- Name
    Floor 2 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N357 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Reception_People,     !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M358 Design Occupancy Density = 3.1 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception_Lights,     !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L358 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Floor 2 Reception_Equipment,  !- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N358 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Reception Hall_People,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M359 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception Hall_Lights,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L359 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Reception Hall_Equipment,!- Name
    Floor 2 Reception Hall,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N359 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Reception Toilet_People,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M360 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Reception Toilet_Lights,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L360 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Reception Toilet_Equipment,!- Name
    Floor 2 Reception Toilet,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N360 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Scheduling 1_People,  !- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M361 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Scheduling 1_Lights,  !- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L361 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Scheduling 1_Equipment,!- Name
    Floor 2 Scheduling 1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N361 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Scheduling 2_People,  !- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M362 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Scheduling 2_Lights,  !- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L362 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Scheduling 2_Equipment,!- Name
    Floor 2 Scheduling 2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N362 Plug and Process = 11.84 W/m2.

  People,
    Floor 2 Storage 1_People,     !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M363 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 1_Lights,     !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L363 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 1_Equipment,  !- Name
    Floor 2 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N363 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Storage 2_People,     !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M364 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 2_Lights,     !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L364 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 2_Equipment,  !- Name
    Floor 2 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N364 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Storage 3_People,     !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M365 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Storage 3_Lights,     !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L365 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Storage 3_Equipment,  !- Name
    Floor 2 Storage 3,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N365 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Utility_People,       !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M366 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Utility_Lights,       !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L366 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Utility_Equipment,    !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N366 Plug and Process = 1.08 W/m2.

  People,
    Floor 2 Work_People,          !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M367 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work_Lights,          !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L367 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 2 Work_Equipment,       !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    9.7803;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N367 Plug and Process = 9.7803 W/m2.

  People,
    Floor 2 Work Hall_People,     !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M368 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work Hall_Lights,     !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L368 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 2 Work Hall_Equipment,  !- Name
    Floor 2 Work Hall,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N368 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 Work Toilet_People,   !- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M369 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 Work Toilet_Lights,   !- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L369 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 2 Work Toilet_Equipment,!- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N369 Plug and Process = 4.31 W/m2.

  People,
    Floor 2 X-Ray_People,         !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M370 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 2 X-Ray_Lights,         !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    4.3056;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L370 Lighting Power Density = 4.3056 W/m2.

  ElectricEquipment,
    Floor 2 X-Ray_Equipment,      !- Name
    Floor 2 X-Ray,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    107.64;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N370 Plug and Process = 107.64 W/m2.

  People,
    Floor 3 Dressing Room_People, !- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M371 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Dressing Room_Lights, !- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L371 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Dressing Room_Equipment,!- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N371 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Elevator Hall_People, !- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M372 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Elevator Hall_Lights, !- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L372 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Elevator Hall_Equipment,!- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N372 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Humid_People,         !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M373 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Humid_Lights,         !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L373 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Humid_Equipment,      !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N373 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Janitor_People,       !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M374 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Janitor_Lights,       !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L374 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Janitor_Equipment,    !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N374 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Locker_People,        !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M375 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Locker_Lights,        !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L375 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 3 Locker_Equipment,     !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N375 Plug and Process = 32.29 W/m2.

  People,
    Floor 3 Lounge_People,        !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M376 Design Occupancy Density = 6.19 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Lounge_Lights,        !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L376 Lighting Power Density = 8.6111 W/m2.

  ElectricEquipment,
    Floor 3 Lounge_Equipment,     !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    32.29;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N376 Plug and Process = 32.29 W/m2.

  People,
    Floor 3 Lounge Toilet_People, !- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M377 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Lounge Toilet_Lights, !- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L377 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Lounge Toilet_Equipment,!- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N377 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Mechanical_People,    !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M378 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Mechanical_Lights,    !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L378 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Mechanical_Equipment, !- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    53.82;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N378 Plug and Process = 53.82 W/m2.

  People,
    Floor 3 Mechanical Hall_People,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M379 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Mechanical Hall_Lights,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L379 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Mechanical Hall_Equipment,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N379 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Office_People,        !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M380 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office_Lights,        !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L380 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Office_Equipment,     !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N380 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Office Hall_People,   !- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M381 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office Hall_Lights,   !- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L381 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    Floor 3 Office Hall_Equipment,!- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N381 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Office Toilet_People, !- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M382 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Office Toilet_Lights, !- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L382 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Office Toilet_Equipment,!- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N382 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Physical Therapy 1_People,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M383 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy 1_Lights,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L383 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy 1_Equipment,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    16.15;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N383 Plug and Process = 16.15 W/m2.

  People,
    Floor 3 Physical Therapy 2_People,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M384 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy 2_Lights,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L384 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy 2_Equipment,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    16.15;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N384 Plug and Process = 16.15 W/m2.

  People,
    Floor 3 Physical Therapy Toilet_People,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M385 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Physical Therapy Toilet_Lights,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L385 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Physical Therapy Toilet_Equipment,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N385 Plug and Process = 4.31 W/m2.

  People,
    Floor 3 Storage 1_People,     !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M386 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Storage 1_Lights,     !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L386 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Storage 1_Equipment,  !- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N386 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Storage 2_People,     !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M387 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Storage 2_Lights,     !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L387 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Storage 2_Equipment,  !- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N387 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Treatment_People,     !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M388 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Treatment_Lights,     !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L388 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Treatment_Equipment,  !- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N388 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Undeveloped 1_People, !- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M389 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Undeveloped 1_Lights, !- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L389 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Undeveloped 1_Equipment,!- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N389 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Undeveloped 2_People, !- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M390 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Undeveloped 2_Lights, !- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L390 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Floor 3 Undeveloped 2_Equipment,!- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N390 Plug and Process = 11.84 W/m2.

  People,
    Floor 3 Utility_People,       !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M391 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Utility_Lights,       !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L391 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Floor 3 Utility_Equipment,    !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1.08;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N391 Plug and Process = 1.08 W/m2.

  People,
    Floor 3 Work_People,          !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_OCC_SCH,               !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 341/342/343 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M392 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Floor 3 Work_Lights,          !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L392 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Floor 3 Work_Equipment,       !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.84;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N392 Plug and Process = 11.84 W/m2.

  People,
    NE Stair_People,              !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M393 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NE Stair_Lights,              !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L393 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NE Stair_Equipment,           !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N393 Plug and Process = 4.31 W/m2.

  People,
    NW Elevator_People,           !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M394 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NW Elevator_Lights,           !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L394 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NW Elevator_Equipment,        !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N394 Plug and Process = 4.31 W/m2.

  People,
    NW Stair_People,              !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M395 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    NW Stair_Lights,              !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L395 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    NW Stair_Equipment,           !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N395 Plug and Process = 4.31 W/m2.

  People,
    SW Stair_People,              !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 347/348/349 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M396 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SW Stair_Lights,              !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 350/351/352 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    10.3041;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L396 Lighting Power Density = 10.3041 W/m2.

  ElectricEquipment,
    SW Stair_Equipment,           !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 353/354/355 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4.31;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N396 Plug and Process = 4.31 W/m2.

! Infiltration (xlsx raw_data): flow per exterior wall area (column R), flow per zone (S), flow through the entrances (T). The coefficients are the EnergyPlus defaults (constant flow).
  ZoneInfiltration:DesignFlowRate,
    Floor 1 Anesthesia_Infiltration,!- Name
    Floor 1 Anesthesia,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R279 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Cafe_Infiltration,    !- Name
    Floor 1 Cafe,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R281 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Dressing Room_Infiltration,!- Name
    Floor 1 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R285 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Electrical Room_Infiltration,!- Name
    Floor 1 Electrical Room,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R286 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Elevator Pump Room_Infiltration,!- Name
    Floor 1 Elevator Pump Room,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R287 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby_Infiltration,   !- Name
    Floor 1 Lobby,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R291 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby Toilet_Infiltration,!- Name
    Floor 1 Lobby Toilet,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R293 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Locker Room_Infiltration,!- Name
    Floor 1 Locker Room,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R294 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Med Gas_Infiltration, !- Name
    Floor 1 Med Gas,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R297 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 MRI Toilet_Infiltration,!- Name
    Floor 1 MRI Toilet,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R301 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 1_Infiltration,!- Name
    Floor 1 Operating Room 1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R308 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 2_Infiltration,!- Name
    Floor 1 Operating Room 2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R309 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Room 1_Infiltration,!- Name
    Floor 1 Pre-Op Room 1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R313 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Toilet_Infiltration,!- Name
    Floor 1 Pre-Op Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R315 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Procedure Room_Infiltration,!- Name
    Floor 1 Procedure Room,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R316 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Reception_Infiltration,!- Name
    Floor 1 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R317 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Recovery Room_Infiltration,!- Name
    Floor 1 Recovery Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R319 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Scheduling_Infiltration,!- Name
    Floor 1 Scheduling,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R320 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Step Down_Infiltration,!- Name
    Floor 1 Step Down,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R325 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Storage_Infiltration, !- Name
    Floor 1 Storage,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R328 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Sub-Sterile_Infiltration,!- Name
    Floor 1 Sub-Sterile,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R329 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Hall_Infiltration,!- Name
    Floor 1 Utility Hall,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R330 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Room_Infiltration,!- Name
    Floor 1 Utility Room,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R332 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Infiltration,!- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R333 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Door_Infiltration,!- Name
    Floor 1 Vestibule,            !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- Schedule Name
    Flow/Zone,                    !- Design Flow Rate Calculation Method
    1.186;                        !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T333 Infiltration Through Entrances = 1.186 m3/s.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Conference_Infiltration,!- Name
    Floor 2 Conference,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R334 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 1_Infiltration,  !- Name
    Floor 2 Exam 1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R337 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 2_Infiltration,  !- Name
    Floor 2 Exam 2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R338 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 3_Infiltration,  !- Name
    Floor 2 Exam 3,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R339 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 4_Infiltration,  !- Name
    Floor 2 Exam 4,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R340 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 5_Infiltration,  !- Name
    Floor 2 Exam 5,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R341 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 6_Infiltration,  !- Name
    Floor 2 Exam 6,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R342 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 7_Infiltration,  !- Name
    Floor 2 Exam 7,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R343 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 8_Infiltration,  !- Name
    Floor 2 Exam 8,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R344 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 9_Infiltration,  !- Name
    Floor 2 Exam 9,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R345 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Janitor_Infiltration, !- Name
    Floor 2 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R352 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Office_Infiltration,  !- Name
    Floor 2 Office,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R356 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Reception_Infiltration,!- Name
    Floor 2 Reception,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R358 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Utility_Infiltration, !- Name
    Floor 2 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R366 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work_Infiltration,    !- Name
    Floor 2 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R367 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work Toilet_Infiltration,!- Name
    Floor 2 Work Toilet,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R369 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Dressing Room_Infiltration,!- Name
    Floor 3 Dressing Room,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R371 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Elevator Hall_Infiltration,!- Name
    Floor 3 Elevator Hall,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R372 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Humid_Infiltration,   !- Name
    Floor 3 Humid,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R373 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Janitor_Infiltration, !- Name
    Floor 3 Janitor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R374 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Locker_Infiltration,  !- Name
    Floor 3 Locker,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R375 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge_Infiltration,  !- Name
    Floor 3 Lounge,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R376 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge Toilet_Infiltration,!- Name
    Floor 3 Lounge Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R377 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical_Infiltration,!- Name
    Floor 3 Mechanical,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R378 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical Hall_Infiltration,!- Name
    Floor 3 Mechanical Hall,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R379 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office_Infiltration,  !- Name
    Floor 3 Office,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R380 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Hall_Infiltration,!- Name
    Floor 3 Office Hall,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R381 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Toilet_Infiltration,!- Name
    Floor 3 Office Toilet,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R382 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 1_Infiltration,!- Name
    Floor 3 Physical Therapy 1,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R383 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 2_Infiltration,!- Name
    Floor 3 Physical Therapy 2,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R384 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy Toilet_Infiltration,!- Name
    Floor 3 Physical Therapy Toilet,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R385 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 1_Infiltration,!- Name
    Floor 3 Storage 1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R386 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 2_Infiltration,!- Name
    Floor 3 Storage 2,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R387 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Treatment_Infiltration,!- Name
    Floor 3 Treatment,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R388 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 1_Infiltration,!- Name
    Floor 3 Undeveloped 1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R389 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 2_Infiltration,!- Name
    Floor 3 Undeveloped 2,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R390 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Utility_Infiltration, !- Name
    Floor 3 Utility,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R391 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Work_Infiltration,    !- Name
    Floor 3 Work,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R392 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NE Stair_Infiltration,        !- Name
    NE Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R393 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NW Elevator_Infiltration,     !- Name
    NW Elevator,                  !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R394 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    NW Stair_Infiltration,        !- Name
    NW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R395 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SW Stair_Infiltration,        !- Name
    SW Stair,                     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,                    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 368/369/370 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R396 Envelope Infiltration = 0.00102523 m3/s-m2.

  Schedule:Compact,
    ACTIVITY_SCH,                 !- Name  Source: NREL PDF Table B-7, p.85 (page 96 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,120;             !- Field 3

! HVAC system type of every zone from the xlsx (Zone and HVAC System Summary, HVAC System Type Dictionary): 7 VAV with reheat (chilled water cooling, hot-water fossil fuel boiler) for all zones. The xlsx names the HVAC system of each zone (raw_data column I): AHU-1 (55 zones) and AHU-2 (63 zones). All equipment data are EnergyPlus defaults.
! Two thermostats: operating rooms and other zones (xlsx Schedule Summary: Heating Set Point and Cooling Set Point, space types OR and Others). A zone uses the one whose set point schedules its prototype thermostat has.
  HVACTemplate:Thermostat,
    ORThermostat,                 !- Name
    OR_HTGSETP_SCH,               !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 377 (Mon - Fri) (OR), rows 377/378/379 (Mon - Fri/Sat/Sun).
    ,                             !- Constant Heating Setpoint
    OR_CLGSETP_SCH;               !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 371 (Mon - Fri) (OR), rows 371/372/373 (Mon - Fri/Sat/Sun).

  HVACTemplate:Thermostat,
    OthersThermostat,             !- Name
    HTGSETP_SCH,                  !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 380 (Mon - Fri) (Others), rows 380/381/382 (Mon - Fri/Sat/Sun).
    ,                             !- Constant Heating Setpoint
    CLGSETP_SCH;                  !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 374 (Mon - Fri) (Others), rows 374/375/376 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:VAV,
    AHU-1,                        !- Name  Source: xlsx raw_data!I279 HVAC System Name = AHU-1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 359/360/361 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-219.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-219.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    AHU-2,                        !- Name  Source: xlsx raw_data!I334 HVAC System Name = AHU-2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 359/360/361 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 220-282.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 220-282.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:VAV,
    Floor 1 Anesthesia,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 165.

  HVACTemplate:Zone:VAV,
    Floor 1 Bio Haz,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 166.

  HVACTemplate:Zone:VAV,
    Floor 1 Cafe,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.01015999,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.01015999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 167.

  HVACTemplate:Zone:VAV,
    Floor 1 Clean,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 168.

  HVACTemplate:Zone:VAV,
    Floor 1 Clean Work,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 169.

  HVACTemplate:Zone:VAV,
    Floor 1 Dictation,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 170.

  HVACTemplate:Zone:VAV,
    Floor 1 Dressing Room,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 171.

  HVACTemplate:Zone:VAV,
    Floor 1 Electrical Room,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 172.

  HVACTemplate:Zone:VAV,
    Floor 1 Elevator Pump Room,   !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 173.

  HVACTemplate:Zone:VAV,
    Floor 1 Humid,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 174.

  HVACTemplate:Zone:VAV,
    Floor 1 IT Hall,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 175.

  HVACTemplate:Zone:VAV,
    Floor 1 IT Room,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 176.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 177.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby Hall,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 178.

  HVACTemplate:Zone:VAV,
    Floor 1 Lobby Toilet,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 179.

  HVACTemplate:Zone:VAV,
    Floor 1 Locker Room,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 180.

  HVACTemplate:Zone:VAV,
    Floor 1 Locker Room Hall,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 181.

  HVACTemplate:Zone:VAV,
    Floor 1 Lounge,               !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 182.

  HVACTemplate:Zone:VAV,
    Floor 1 Med Gas,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 183.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Control Room,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 184.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Hall,             !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 185.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Room,             !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 186.

  HVACTemplate:Zone:VAV,
    Floor 1 MRI Toilet,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 187.

  HVACTemplate:Zone:VAV,
    Floor 1 Nourishment,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 188.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Hall,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 189.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Janitor,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 190.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Station,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 191.

  HVACTemplate:Zone:VAV,
    Floor 1 Nurse Toilet,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 192.

  HVACTemplate:Zone:VAV,
    Floor 1 Office,               !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 193.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 1,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 194.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 2,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 195.

  HVACTemplate:Zone:VAV,
    Floor 1 Operating Room 3,     !- Zone Name
    AHU-1,                        !- Template VAV System Name
    ORThermostat,                 !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.005587995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005587995 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 196.

  HVACTemplate:Zone:VAV,
    Floor 1 PACU,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 197.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Hall,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 198.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Room 1,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.00296333,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00296333 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 199.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Room 2,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.00296333,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00296333 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 200.

  HVACTemplate:Zone:VAV,
    Floor 1 Pre-Op Toilet,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 201.

  HVACTemplate:Zone:VAV,
    Floor 1 Procedure Room,       !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.004063996,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.004063996 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 202.

  HVACTemplate:Zone:VAV,
    Floor 1 Reception,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002285998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002285998 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 203.

  HVACTemplate:Zone:VAV,
    Floor 1 Reception Hall,       !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 204.

  HVACTemplate:Zone:VAV,
    Floor 1 Recovery Room,        !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 205.

  HVACTemplate:Zone:VAV,
    Floor 1 Scheduling,           !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 206.

  HVACTemplate:Zone:VAV,
    Floor 1 Scrub,                !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 207.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil,                 !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 208.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil Hold,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 209.

  HVACTemplate:Zone:VAV,
    Floor 1 Soil Work,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 210.

  HVACTemplate:Zone:VAV,
    Floor 1 Step Down,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.00321733,                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.00321733 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 211.

  HVACTemplate:Zone:VAV,
    Floor 1 Sterile Hall,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 212.

  HVACTemplate:Zone:VAV,
    Floor 1 Sterile Storage,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 213.

  HVACTemplate:Zone:VAV,
    Floor 1 Storage,              !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 214.

  HVACTemplate:Zone:VAV,
    Floor 1 Sub-Sterile,          !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 215.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Hall,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 216.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Janitor,      !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 217.

  HVACTemplate:Zone:VAV,
    Floor 1 Utility Room,         !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 218.

  HVACTemplate:Zone:VAV,
    Floor 1 Vestibule,            !- Zone Name
    AHU-1,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 219.

  HVACTemplate:Zone:VAV,
    Floor 2 Conference,           !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.005079995,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.005079995 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 220.

  HVACTemplate:Zone:VAV,
    Floor 2 Conference Toilet,    !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 221.

  HVACTemplate:Zone:VAV,
    Floor 2 Dictation,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 222.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 1,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 223.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 2,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 224.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 3,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 225.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 4,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 226.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 5,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 227.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 6,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 228.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 7,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 229.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 8,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 230.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam 9,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 231.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 1,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 232.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 2,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 233.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 3,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 234.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 4,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 235.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 5,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 236.

  HVACTemplate:Zone:VAV,
    Floor 2 Exam Hall 6,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 237.

  HVACTemplate:Zone:VAV,
    Floor 2 Janitor,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 238.

  HVACTemplate:Zone:VAV,
    Floor 2 Lounge,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 239.

  HVACTemplate:Zone:VAV,
    Floor 2 Nurse Station 1,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 240.

  HVACTemplate:Zone:VAV,
    Floor 2 Nurse Station 2,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 241.

  HVACTemplate:Zone:VAV,
    Floor 2 Office,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 242.

  HVACTemplate:Zone:VAV,
    Floor 2 Office Hall,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 243.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002285998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.002285998 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 244.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception Hall,       !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 245.

  HVACTemplate:Zone:VAV,
    Floor 2 Reception Toilet,     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 246.

  HVACTemplate:Zone:VAV,
    Floor 2 Scheduling 1,         !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 247.

  HVACTemplate:Zone:VAV,
    Floor 2 Scheduling 2,         !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 248.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 1,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 249.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 2,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 250.

  HVACTemplate:Zone:VAV,
    Floor 2 Storage 3,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 251.

  HVACTemplate:Zone:VAV,
    Floor 2 Utility,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 252.

  HVACTemplate:Zone:VAV,
    Floor 2 Work,                 !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 253.

  HVACTemplate:Zone:VAV,
    Floor 2 Work Hall,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 254.

  HVACTemplate:Zone:VAV,
    Floor 2 Work Toilet,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 255.

  HVACTemplate:Zone:VAV,
    Floor 2 X-Ray,                !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 256.

  HVACTemplate:Zone:VAV,
    Floor 3 Dressing Room,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 257.

  HVACTemplate:Zone:VAV,
    Floor 3 Elevator Hall,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 258.

  HVACTemplate:Zone:VAV,
    Floor 3 Humid,                !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 259.

  HVACTemplate:Zone:VAV,
    Floor 3 Janitor,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 260.

  HVACTemplate:Zone:VAV,
    Floor 3 Locker,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 261.

  HVACTemplate:Zone:VAV,
    Floor 3 Lounge,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001142999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001142999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 262.

  HVACTemplate:Zone:VAV,
    Floor 3 Lounge Toilet,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 263.

  HVACTemplate:Zone:VAV,
    Floor 3 Mechanical,           !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 264.

  HVACTemplate:Zone:VAV,
    Floor 3 Mechanical Hall,      !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 265.

  HVACTemplate:Zone:VAV,
    Floor 3 Office,               !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 266.

  HVACTemplate:Zone:VAV,
    Floor 3 Office Hall,          !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 267.

  HVACTemplate:Zone:VAV,
    Floor 3 Office Toilet,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 268.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy 1,   !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 269.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy 2,   !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 270.

  HVACTemplate:Zone:VAV,
    Floor 3 Physical Therapy Toilet,!- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 271.

  HVACTemplate:Zone:VAV,
    Floor 3 Storage 1,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 272.

  HVACTemplate:Zone:VAV,
    Floor 3 Storage 2,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 273.

  HVACTemplate:Zone:VAV,
    Floor 3 Treatment,            !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.001523999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.001523999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 274.

  HVACTemplate:Zone:VAV,
    Floor 3 Undeveloped 1,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 275.

  HVACTemplate:Zone:VAV,
    Floor 3 Undeveloped 2,        !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 276.

  HVACTemplate:Zone:VAV,
    Floor 3 Utility,              !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000761999 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 277.

  HVACTemplate:Zone:VAV,
    Floor 3 Work,                 !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000508 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 278.

  HVACTemplate:Zone:VAV,
    NE Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 279.

  HVACTemplate:Zone:VAV,
    NW Elevator,                  !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 280.

  HVACTemplate:Zone:VAV,
    NW Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 281.

  HVACTemplate:Zone:VAV,
    SW Stair,                     !- Zone Name
    AHU-2,                        !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000254,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary, Total OSA Ventilation (cfm/person, cfm/ft2 or cfm/zone) as outdoor air per zone floor area: 0.000254 m3/s-m2.
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 282.

! Plant loops that the system of the xlsx needs (type 7): chilled water loop with a water-cooled chiller and a cooling tower (cooling type chilled water), hot water loop with a fossil fuel (natural gas) boiler (heating type hot-water fossil fuel boiler). The xlsx gives no sizes or efficiencies; the chiller type and its COP are required by EnergyPlus and are not in the documents.
  HVACTemplate:Plant:ChilledWaterLoop,
    Chilled Water Loop,           !- Name
    ,                             !- Pump Schedule Name
    ,                             !- Pump Control Type
    ,                             !- Chiller Plant Operation Scheme Type
    ,                             !- Chiller Plant Equipment Operation Schemes Name
    ,                             !- Chilled Water Setpoint Schedule Name
    ,                             !- Chilled Water Design Setpoint {C}
    ,                             !- Chilled Water Pump Configuration
    ,                             !- Primary Chilled Water Pump Rated Head {Pa}
    ,                             !- Secondary Chilled Water Pump Rated Head {Pa}
    ,                             !- Condenser Plant Operation Scheme Type
    ,                             !- Condenser Equipment Operation Schemes Name
    OutdoorWetBulbTemperature;    !- Condenser Water Temperature Control Type

  HVACTemplate:Plant:Chiller,
    Chiller 1,                    !- Name
    ElectricCentrifugalChiller,   !- Chiller Type  Not in the documents: EnergyPlus requires a chiller type.
    ,                             !- Capacity
    5.5,                          !- Nominal COP  Not in the documents: EnergyPlus requires a COP.
    ,                             !- Condenser Type
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Minimum Unloading Ratio
    ;                             !- Leaving Chilled Water Lower Temperature Limit {C}

  HVACTemplate:Plant:Tower,
    Tower 1,                      !- Name
    SingleSpeed,                  !- Tower Type
    ,                             !- High Speed Nominal Capacity
    ,                             !- High Speed Fan Power
    ,                             !- Low Speed Nominal Capacity
    ,                             !- Low Speed Fan Power
    ,                             !- Free Convection Capacity
    ,                             !- Priority
    ,                             !- Sizing Factor
    ChilledWater;                 !- Template Plant Loop Type

  HVACTemplate:Plant:HotWaterLoop,
    Hot Water Loop;               !- Name

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- Capacity
    ,                             !- Efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Type 7 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-282.
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Water Outlet Upper Temperature Limit
    HotWater;                     !- Template Plant Loop Type
