==============================================================================
APPENDIX (IDF objects): information in the Outpatient Healthcare (Short) IDF that is NOT in the input documents
==============================================================================
Target file: DOE/Outpatient_Healthcare/Short/DOE_OutPatientHealthCare_2004_Buffalo.idf (DOE/PNNL prototype "Outpatient Healthcare", ASHRAE 90.1-2004, climate zone 5A, Buffalo NY, EnergyPlus 23.1 syntax; the IDF holds only the data of the documents and what EnergyPlus needs to run, and has HVACTemplate objects: simulate it with the ExpandObjects option, energyplus -x).
Documents: DOE/inputs/PNNL_Prototype_Scorecards.xlsx (called "xlsx") and DOE/inputs/U.S. Department of Energy Commercial Reference Building Models of ... .pdf (called "PDF").
Generated by: DOE/Scripts/make_appendix.py with the configuration of the building folder (run it again after any change of the IDF).
Companion file: Appendix_en.md (the geometry in words, and the rules for the objects that are not repeated here). Use it together with this file and the documents.

1. PURPOSE
----------
The documents describe the building: areas, multipliers, occupancy, lighting and plug densities, infiltration, outdoor air, hourly schedule values, the HVAC system TYPE, window U and SHGC, and the wall, roof and slab TYPE. They do not contain the geometry, the layer data of the constructions, the HVAC equipment, the curves, the controls, the simulation settings or the output requests.
If you do not have the original prototype IDF file, the items below that are not in the documents are the assumptions to use to rebuild the IDF.
This file holds what the documents do not give: the zones and the geometry (surfaces and windows with their vertices), the required settings (SimulationControl, RunPeriod, the sizing periods, GlobalGeometryRules), the constructions, and the schedules with their day-type structure (the hourly values are markers). The object classes whose values are given completely in Appendix_en.md are not repeated; a comment line "! [moved to Appendix_en.md section x: class]" marks the place of each removed run of objects, in the order of the IDF. To build the IDF, write those objects at the marked place by the rule of section 2 of Appendix_en.md: they hold only values of the documents and EnergyPlus defaults (the object syntax is that of EnergyPlus 23.1; the field order is that of the Input Output Reference).

2. HOW TO BUILD THE IDF
----------------------
How to build the IDF from the documents and this file:
a. Take the body (everything after the line "BEGIN IDF BODY") as the IDF text.
b. Every marker @DOC[x]@ stands for a value that comes from the documents. The comment on the same line (after "Source:") names the xlsx cell or row, or the PDF table. Read the value there, convert it to SI (section 3) and write it in place of the marker. The number x inside the brackets is the value the finished IDF has; use it to check your reading and your conversion. The value itself must come from the document. Some markers are computed from a document value, as the comment says: the thickness and conductivity of layers are not used (the wall and the roof are one layer each whose resistance is written in the body, computed from the PDF U-values of Tables 20 and 19 minus the surface films 0.1197 + 0.0299 and 0.1074 + 0.0299 m2-K/W); the F-factor of the slabs is the 90.1-2004 value of an uninsulated slab.
c. Names are never markers. Object, zone and schedule names are written exactly as in the IDF (the zone "Floor 1 Office" is "FLOOR 1 OFFICE" in the xlsx; the IDF spelling is the one every other object refers to).
d. Comments (text after "!" or "!-") are provenance only; EnergyPlus ignores them. Most comments of the original IDF were removed: the citation header, section headings, commented-out objects, and the "Default:" and "Kept:" notes. The notes that give a document location ("Source: xlsx ..." or "Source: NREL PDF ...") remain.
d2. A field that is empty in the body takes the EnergyPlus 23.1 default. In the original IDF such a field held a value equal to that default, so the model does not change. Fields that hold a document value (markers) are never left empty.
e. Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (named on the xlsx sheet "Climate Zone"; the file itself is not in inputs/). The IDF has no Site:Location and no design day: EnergyPlus takes the location from the weather file and the sizing periods (SizingPeriod:WeatherFileConditionType) from its extreme weeks.
f. Run EnergyPlus 23.1. A pass means no "** Severe **" or "** Fatal **" in eplusout.err and "EnergyPlus Completed Successfully".

3. UNITS AND SCHEDULE RULE
-------------------------
The xlsx sheet "Zone and HVAC System Summary" is in IP units, raw_data is in SI. 1 ft2 = 0.09290304 m2, 1 cfm = 0.000471947 m3/s, 1 W/ft2 = 10.7639104 W/m2, 1 Btu/h-ft2-F = 5.678263 W/m2-K.
Outdoor air per floor area = cfm/ft2 x 0.000471947 / 0.09290304 (m3/s-m2); for example 20 cfm/person x 5.000 people/1000 ft2 = 0.1 cfm/ft2 = 0.000508 m3/s-m2.
Schedules: the xlsx sheet "Schedule Summary" gives 24 hourly values (columns E:AB, 1 am to 12 am) for Mon-Fri, Sat and Sun. In Schedule:Compact they are written as "Until: hh:mm,value" lines; consecutive hours with equal values are joined into one line (the time is the end of the last hour). The day-type lines ("For: ...") and the design-day and holiday lines are not in the xlsx and are kept in the body.

4. WHAT THE DOCUMENTS SUPPLY (the @DOC markers)
---------------------------------------------
129 markers: xlsx sheet "Schedule Summary" (hourly values in Schedule:Compact).
118 markers: xlsx sheet "raw_data" (multiplier, occupancy, lighting and plug densities, infiltration, outdoor air).
2 markers: PDF Tables 24 and 25 (window U-factor and SHGC).
249 markers in total.

5. OBJECT CLASSES MOVED TO Appendix_en.md
----------------------------------------
Class, number of objects, section of Appendix_en.md:
   People: 118 object(s), section 2
   Lights: 118 object(s), section 2
   ElectricEquipment: 118 object(s), section 2
   GasEquipment: 3 object(s), section 2
   ZoneInfiltration:DesignFlowRate: 67 object(s), section 2
   HVACTemplate:Thermostat: 2 object(s), section 2
   HVACTemplate:System:VAV: 2 object(s), section 2
   HVACTemplate:Zone:VAV: 118 object(s), section 2

6. CLASSES KEPT IN THIS FILE
----------------------------
Object classes of the body with their number of objects; "partly from documents" = some fields are @DOC markers.
   Version: 1 object(s), not in the documents
   Building: 1 object(s), not in the documents
   SimulationControl: 1 object(s), not in the documents
   RunPeriod: 1 object(s), not in the documents
   SizingPeriod:WeatherFileConditionType: 2 object(s), not in the documents
   GlobalGeometryRules: 1 object(s), not in the documents
   Schedule:Compact: 13 object(s), partly from documents
   Zone: 118 object(s), partly from documents
   BuildingSurface:Detailed: 1160 object(s), not in the documents
   FenestrationSurface:Detailed: 94 object(s), not in the documents
   Material:NoMass: 3 object(s), not in the documents
   Construction: 4 object(s), not in the documents
   WindowMaterial:SimpleGlazingSystem: 1 object(s), partly from documents
   Construction:FfactorGroundFloor: 59 object(s), not in the documents
   HVACTemplate:Plant:ChilledWaterLoop: 1 object(s), not in the documents
   HVACTemplate:Plant:Chiller: 1 object(s), not in the documents
   HVACTemplate:Plant:Tower: 1 object(s), not in the documents
   HVACTemplate:Plant:HotWaterLoop: 1 object(s), not in the documents
   HVACTemplate:Plant:Boiler: 1 object(s), partly from documents

Points a new user must know:
- Geometry: the documents give the zone areas, wall and window areas (xlsx raw_data F, J, K), the number of floors (xlsx Building Summary: 3) and the floor height (PDF Table 13: 10 ft). The positions and sizes of the rooms are values of the prototype. Every zone has an origin (the Zone objects) and the vertices of its surfaces are relative to it; a comment on an origin or a vertex gives the value in feet where it is a whole or half number of feet. Appendix_en.md section 1 describes the layout in words.
- There are no swinging doors, no internal mass, no shading, no exhaust fans, no humidity control and no outputs in the IDF: they are not in the documents (the xlsx gives exhaust airflows, raw_data Q, but no Short IDF has exhaust fans).
- The constructions ExteriorWall (PDF Table 20, steel frame wall), Roof (PDF Table 19), Window (PDF Tables 24 and 25), the slab F-factor constructions (PDF Table 22) and GenericSurface are named in the surfaces. ExteriorWall and Roof are one layer each. GenericSurface is a layer of 0.2 m2-K/W that the documents do not give; it is used for the interior walls, floors and ceilings.
- Area and PerimeterExposed of Construction:FfactorGroundFloor are computed from the IDF's own polygons and are plain numbers.
- The HVAC is written with HVACTemplate objects, so the simulation needs the ExpandObjects option (energyplus -x). The equipment data are EnergyPlus defaults. The plant objects (chilled water loop with chiller and tower, hot water loop with boiler) are in the body: the xlsx names the system type only; the chiller type and COP are required by EnergyPlus and are not in the documents.
- Two thermostats: operating rooms and other zones (xlsx Schedule Summary, space types OR and Others).
- Every schedule is written from the xlsx rows because the schedules of the prototype differ from them for several space types. People, lights and equipment need a schedule; People need an activity level schedule (ACTIVITY_SCH: NREL PDF Table B-7, p.85, 120 for all 24 hours). The day types SummerDesignDay and WinterDesignDay are listed with the weekday clause of each schedule.

==============================================================================
BEGIN IDF BODY
==============================================================================
! DOE Outpatient Healthcare, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).

  Version,
    23.1;                         !- Version Identifier

  Building,
    OutPatientHealthCare;         !- Name  Source: xlsx raw_data column D Prototype Building = OutPatientHealthCare; Building Summary column Outpatient Healthcare.

  SimulationControl,
    Yes,                          !- Do Zone Sizing Calculation
    Yes;                          !- Do System Sizing Calculation

  RunPeriod,
    Annual,                       !- Name
    1,                            !- Begin Month
    1,                            !- Begin Day of Month
    ,                             !- Begin Year
    12,                           !- End Month
    31;                           !- End Day of Month

  SizingPeriod:WeatherFileConditionType,
    Summer,                       !- Name
    SummerExtreme;                !- Period Selection

  SizingPeriod:WeatherFileConditionType,
    Winter,                       !- Name
    WinterExtreme;                !- Period Selection

  GlobalGeometryRules,
    UpperLeftCorner,              !- Starting Vertex Position
    Counterclockwise,             !- Vertex Entry Direction
    Relative;                     !- Coordinate System

! Schedules: xlsx sheet Schedule Summary (24 hourly values for Mon-Fri, Sat, Sun). The three day-type clauses are the xlsx rows; the design days use the weekday clause.
  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.05]@,             !- Field 3  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 5  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.9]@,             !- Field 6  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 7  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 8  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 9  Source: xlsx Schedule Summary row 347 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,@DOC[0.05]@,             !- Field 11  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.2]@,              !- Field 12  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 15:00,@DOC[0.3]@,             !- Field 13  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.2]@,             !- Field 14  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 15  Source: xlsx Schedule Summary row 348 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 16
    Until: 8:00,@DOC[0]@,                !- Field 17  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.05]@,            !- Field 18  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 19  Source: xlsx Schedule Summary row 349 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_LIGHT_SCH,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.1]@,              !- Field 3  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.3]@,              !- Field 4  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.6]@,              !- Field 5  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.9]@,             !- Field 6  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.6]@,             !- Field 7  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.3]@,             !- Field 8  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 9  Source: xlsx Schedule Summary row 350 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,@DOC[0.1]@,              !- Field 11  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.3]@,              !- Field 12  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 15:00,@DOC[0.4]@,             !- Field 13  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 14  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 15  Source: xlsx Schedule Summary row 351 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 16
    Until: 8:00,@DOC[0.05]@,             !- Field 17  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.1]@,             !- Field 18  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.
    Until: 24:00,@DOC[0.05]@;            !- Field 19  Source: xlsx Schedule Summary row 352 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.3]@,              !- Field 3  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.5]@,              !- Field 4  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 6  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.3]@,             !- Field 7  Source: xlsx Schedule Summary row 353 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,@DOC[0.3]@,              !- Field 9  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.5]@,              !- Field 10  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 15:00,@DOC[0.8]@,             !- Field 11  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 12  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.3]@,             !- Field 13  Source: xlsx Schedule Summary row 354 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 8:00,@DOC[0.3]@,              !- Field 15  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.5]@,             !- Field 16  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.
    Until: 24:00,@DOC[0.3]@;             !- Field 17  Source: xlsx Schedule Summary row 355 (Sun), hours up to this time.

  Schedule:Compact,
    INFIL_SCH,                    !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,@DOC[0.25]@,            !- Field 3  Source: xlsx Schedule Summary row 368 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[0.25]@,            !- Field 5  Source: xlsx Schedule Summary row 369 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[0.25]@;            !- Field 7  Source: xlsx Schedule Summary row 370 (Sun), hours up to this time.

  Schedule:Compact,
    OFFICE_OCC_SCH,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.05]@,             !- Field 3  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 5  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.9]@,             !- Field 6  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0]@,               !- Field 7  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[0.9]@,             !- Field 8  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 9  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.9]@,             !- Field 10  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 11  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 12  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 13  Source: xlsx Schedule Summary row 341 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 7:00,@DOC[0.05]@,             !- Field 15  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.2]@,              !- Field 16  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 11:00,@DOC[0.3]@,             !- Field 17  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 12:00,@DOC[0]@,               !- Field 18  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 14:00,@DOC[0.3]@,             !- Field 19  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 20  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.2]@,             !- Field 21  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 22  Source: xlsx Schedule Summary row 342 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 23
    Until: 8:00,@DOC[0]@,                !- Field 24  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.05]@,            !- Field 25  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 26  Source: xlsx Schedule Summary row 343 (Sun), hours up to this time.

  Schedule:Compact,
    OR_GAS_EQUIP_SCH,             !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.3]@,              !- Field 3  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.5]@,              !- Field 4  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 6  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.3]@,             !- Field 7  Source: xlsx Schedule Summary row 356 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,@DOC[0.3]@,              !- Field 9  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.5]@,              !- Field 10  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 15:00,@DOC[0.8]@,             !- Field 11  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 12  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.3]@,             !- Field 13  Source: xlsx Schedule Summary row 357 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 8:00,@DOC[0.3]@,              !- Field 15  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.5]@,             !- Field 16  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.
    Until: 24:00,@DOC[0.3]@;             !- Field 17  Source: xlsx Schedule Summary row 358 (Sun), hours up to this time.

  Schedule:Compact,
    CONFERENCE_OCC_SCH,           !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 4:00,@DOC[0.05]@,             !- Field 3  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 5  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.9]@,             !- Field 6  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0]@,               !- Field 7  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[0.9]@,             !- Field 8  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 9  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.9]@,             !- Field 10  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.5]@,             !- Field 11  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 12  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 13  Source: xlsx Schedule Summary row 344 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 7:00,@DOC[0.05]@,             !- Field 15  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 9:00,@DOC[0.2]@,              !- Field 16  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 12:00,@DOC[0.3]@,             !- Field 17  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 20:00,@DOC[0]@,               !- Field 18  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.05]@,            !- Field 19  Source: xlsx Schedule Summary row 345 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 20
    Until: 8:00,@DOC[0]@,                !- Field 21  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    Until: 17:00,@DOC[0.05]@,            !- Field 22  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 23  Source: xlsx Schedule Summary row 346 (Sun), hours up to this time.

  Schedule:Compact,
    OR_HTGSETP_SCH,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,@DOC[18.1]@,            !- Field 3  Source: xlsx Schedule Summary row 377 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[18.1]@,            !- Field 5  Source: xlsx Schedule Summary row 378 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[18.1]@;            !- Field 7  Source: xlsx Schedule Summary row 379 (Sun), hours up to this time.

  Schedule:Compact,
    OR_CLGSETP_SCH,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,@DOC[22.2]@,             !- Field 3  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[18.6]@,            !- Field 4  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[22.2]@,            !- Field 5  Source: xlsx Schedule Summary row 371 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 6:00,@DOC[22.2]@,             !- Field 7  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    Until: 17:00,@DOC[18.6]@,            !- Field 8  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    Until: 24:00,@DOC[22.2]@,            !- Field 9  Source: xlsx Schedule Summary row 372 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 6:00,@DOC[22.2]@,             !- Field 11  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    Until: 17:00,@DOC[18.6]@,            !- Field 12  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.
    Until: 24:00,@DOC[22.2]@;            !- Field 13  Source: xlsx Schedule Summary row 373 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH,                  !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 5:00,@DOC[18.3]@,             !- Field 3  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[19.4]@,             !- Field 4  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[20]@,               !- Field 5  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[21.1]@,            !- Field 6  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[18.3]@,            !- Field 7  Source: xlsx Schedule Summary row 380 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 5:00,@DOC[18.3]@,             !- Field 9  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 6:00,@DOC[19.4]@,             !- Field 10  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 7:00,@DOC[20]@,               !- Field 11  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 15:00,@DOC[21.1]@,            !- Field 12  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    Until: 24:00,@DOC[18.3]@,            !- Field 13  Source: xlsx Schedule Summary row 381 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 24:00,@DOC[18.3]@;            !- Field 15  Source: xlsx Schedule Summary row 382 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH,                  !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,@DOC[22.2]@,            !- Field 3  Source: xlsx Schedule Summary row 374 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[22.2]@,            !- Field 5  Source: xlsx Schedule Summary row 375 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[22.2]@;            !- Field 7  Source: xlsx Schedule Summary row 376 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,@DOC[1]@,               !- Field 3  Source: xlsx Schedule Summary row 359 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 360 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[1]@;               !- Field 7  Source: xlsx Schedule Summary row 361 (Sun), hours up to this time.

! Zones: xlsx raw_data (Thermal Zone, Multipliers). The origins of the zones are geometry (not in the documents); the vertices of the surfaces and windows are relative to them. An origin that is a whole or half number of feet has its calculation in the comment.
  Zone,
    Floor 1 Anesthesia,           !- Name  Source: xlsx raw_data!E279 Thermal Zone.
    ,                             !- Direction of Relative North
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G279 Multipliers = 1.

  Zone,
    Floor 1 Bio Haz,              !- Name  Source: xlsx raw_data!E280 Thermal Zone.
    ,                             !- Direction of Relative North
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G280 Multipliers = 1.

  Zone,
    Floor 1 Cafe,                 !- Name  Source: xlsx raw_data!E281 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G281 Multipliers = 1.

  Zone,
    Floor 1 Clean,                !- Name  Source: xlsx raw_data!E282 Thermal Zone.
    ,                             !- Direction of Relative North
    29.2608,                      !- X Origin  Derived from: X = 96 ft x 0.3048 = 29.2608 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G282 Multipliers = 1.

  Zone,
    Floor 1 Clean Work,           !- Name  Source: xlsx raw_data!E283 Thermal Zone.
    ,                             !- Direction of Relative North
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    9.7536,                       !- Y Origin  Derived from: Y = 32 ft x 0.3048 = 9.7536 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G283 Multipliers = 1.

  Zone,
    Floor 1 Dictation,            !- Name  Source: xlsx raw_data!E284 Thermal Zone.
    ,                             !- Direction of Relative North
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G284 Multipliers = 1.

  Zone,
    Floor 1 Dressing Room,        !- Name  Source: xlsx raw_data!E285 Thermal Zone.
    ,                             !- Direction of Relative North
    15.5448,                      !- X Origin  Derived from: X = 51 ft x 0.3048 = 15.5448 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G285 Multipliers = 1.

  Zone,
    Floor 1 Electrical Room,      !- Name  Source: xlsx raw_data!E286 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G286 Multipliers = 1.

  Zone,
    Floor 1 Elevator Pump Room,   !- Name  Source: xlsx raw_data!E287 Thermal Zone.
    ,                             !- Direction of Relative North
    3.9624,                       !- X Origin  Derived from: X = 13 ft x 0.3048 = 3.9624 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G287 Multipliers = 1.

  Zone,
    Floor 1 Humid,                !- Name  Source: xlsx raw_data!E288 Thermal Zone.
    ,                             !- Direction of Relative North
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    14.9352,                      !- Y Origin  Derived from: Y = 49 ft x 0.3048 = 14.9352 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G288 Multipliers = 1.

  Zone,
    Floor 1 IT Hall,              !- Name  Source: xlsx raw_data!E289 Thermal Zone.
    ,                             !- Direction of Relative North
    33.528,                       !- X Origin  Derived from: X = 110 ft x 0.3048 = 33.528 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G289 Multipliers = 1.

  Zone,
    Floor 1 IT Room,              !- Name  Source: xlsx raw_data!E290 Thermal Zone.
    ,                             !- Direction of Relative North
    37.1856,                      !- X Origin  Derived from: X = 122 ft x 0.3048 = 37.1856 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G290 Multipliers = 1.

  Zone,
    Floor 1 Lobby,                !- Name  Source: xlsx raw_data!E291 Thermal Zone.
    ,                             !- Direction of Relative North
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G291 Multipliers = 1.

  Zone,
    Floor 1 Lobby Hall,           !- Name  Source: xlsx raw_data!E292 Thermal Zone.
    ,                             !- Direction of Relative North
    11.8872,                      !- X Origin  Derived from: X = 39 ft x 0.3048 = 11.8872 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G292 Multipliers = 1.

  Zone,
    Floor 1 Lobby Toilet,         !- Name  Source: xlsx raw_data!E293 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G293 Multipliers = 1.

  Zone,
    Floor 1 Locker Room,          !- Name  Source: xlsx raw_data!E294 Thermal Zone.
    ,                             !- Direction of Relative North
    29.8704,                      !- X Origin  Derived from: X = 98 ft x 0.3048 = 29.8704 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G294 Multipliers = 1.

  Zone,
    Floor 1 Locker Room Hall,     !- Name  Source: xlsx raw_data!E295 Thermal Zone.
    ,                             !- Direction of Relative North
    23.1648,                      !- X Origin  Derived from: X = 76 ft x 0.3048 = 23.1648 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G295 Multipliers = 1.

  Zone,
    Floor 1 Lounge,               !- Name  Source: xlsx raw_data!E296 Thermal Zone.
    ,                             !- Direction of Relative North
    29.8704,                      !- X Origin  Derived from: X = 98 ft x 0.3048 = 29.8704 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G296 Multipliers = 1.

  Zone,
    Floor 1 Med Gas,              !- Name  Source: xlsx raw_data!E297 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    33.2232,                      !- Y Origin  Derived from: Y = 109 ft x 0.3048 = 33.2232 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G297 Multipliers = 1.

  Zone,
    Floor 1 MRI Control Room,     !- Name  Source: xlsx raw_data!E298 Thermal Zone.
    ,                             !- Direction of Relative North
    12.8016,                      !- X Origin  Derived from: X = 42 ft x 0.3048 = 12.8016 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G298 Multipliers = 1.

  Zone,
    Floor 1 MRI Hall,             !- Name  Source: xlsx raw_data!E299 Thermal Zone.
    ,                             !- Direction of Relative North
    11.8872,                      !- X Origin  Derived from: X = 39 ft x 0.3048 = 11.8872 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G299 Multipliers = 1.

  Zone,
    Floor 1 MRI Room,             !- Name  Source: xlsx raw_data!E300 Thermal Zone.
    ,                             !- Direction of Relative North
    6.7056,                       !- X Origin  Derived from: X = 22 ft x 0.3048 = 6.7056 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G300 Multipliers = 1.

  Zone,
    Floor 1 MRI Toilet,           !- Name  Source: xlsx raw_data!E301 Thermal Zone.
    ,                             !- Direction of Relative North
    17.3736,                      !- X Origin  Derived from: X = 57 ft x 0.3048 = 17.3736 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G301 Multipliers = 1.

  Zone,
    Floor 1 Nourishment,          !- Name  Source: xlsx raw_data!E302 Thermal Zone.
    ,                             !- Direction of Relative North
    27.1272,                      !- X Origin  Derived from: X = 89 ft x 0.3048 = 27.1272 m.
    16.764,                       !- Y Origin  Derived from: Y = 55 ft x 0.3048 = 16.764 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G302 Multipliers = 1.

  Zone,
    Floor 1 Nurse Hall,           !- Name  Source: xlsx raw_data!E303 Thermal Zone.
    ,                             !- Direction of Relative North
    39.3192,                      !- X Origin  Derived from: X = 129 ft x 0.3048 = 39.3192 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G303 Multipliers = 1.

  Zone,
    Floor 1 Nurse Janitor,        !- Name  Source: xlsx raw_data!E304 Thermal Zone.
    ,                             !- Direction of Relative North
    29.2608,                      !- X Origin  Derived from: X = 96 ft x 0.3048 = 29.2608 m.
    16.764,                       !- Y Origin  Derived from: Y = 55 ft x 0.3048 = 16.764 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G304 Multipliers = 1.

  Zone,
    Floor 1 Nurse Station,        !- Name  Source: xlsx raw_data!E305 Thermal Zone.
    ,                             !- Direction of Relative North
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G305 Multipliers = 1.

  Zone,
    Floor 1 Nurse Toilet,         !- Name  Source: xlsx raw_data!E306 Thermal Zone.
    ,                             !- Direction of Relative North
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G306 Multipliers = 1.

  Zone,
    Floor 1 Office,               !- Name  Source: xlsx raw_data!E307 Thermal Zone.
    ,                             !- Direction of Relative North
    14.6304,                      !- X Origin  Derived from: X = 48 ft x 0.3048 = 14.6304 m.
    15.8496,                      !- Y Origin  Derived from: Y = 52 ft x 0.3048 = 15.8496 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G307 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 1,     !- Name  Source: xlsx raw_data!E308 Thermal Zone.
    ,                             !- Direction of Relative North
    44.8056,                      !- X Origin  Derived from: X = 147 ft x 0.3048 = 44.8056 m.
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G308 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 2,     !- Name  Source: xlsx raw_data!E309 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    11.2776,                      !- Y Origin  Derived from: Y = 37 ft x 0.3048 = 11.2776 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G309 Multipliers = 1.

  Zone,
    Floor 1 Operating Room 3,     !- Name  Source: xlsx raw_data!E310 Thermal Zone.
    ,                             !- Direction of Relative North
    33.528,                       !- X Origin  Derived from: X = 110 ft x 0.3048 = 33.528 m.
    19.2024,                      !- Y Origin  Derived from: Y = 63 ft x 0.3048 = 19.2024 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G310 Multipliers = 1.

  Zone,
    Floor 1 PACU,                 !- Name  Source: xlsx raw_data!E311 Thermal Zone.
    ,                             !- Direction of Relative North
    35.6616,                      !- X Origin  Derived from: X = 117 ft x 0.3048 = 35.6616 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G311 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Hall,          !- Name  Source: xlsx raw_data!E312 Thermal Zone.
    ,                             !- Direction of Relative North
    20.7264,                      !- X Origin  Derived from: X = 68 ft x 0.3048 = 20.7264 m.
    23.7744,                      !- Y Origin  Derived from: Y = 78 ft x 0.3048 = 23.7744 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G312 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Room 1,        !- Name  Source: xlsx raw_data!E313 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    13.4112,                      !- Y Origin  Derived from: Y = 44 ft x 0.3048 = 13.4112 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G313 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Room 2,        !- Name  Source: xlsx raw_data!E314 Thermal Zone.
    ,                             !- Direction of Relative North
    24.384,                       !- X Origin  Derived from: X = 80 ft x 0.3048 = 24.384 m.
    8.8392,                       !- Y Origin  Derived from: Y = 29 ft x 0.3048 = 8.8392 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G314 Multipliers = 1.

  Zone,
    Floor 1 Pre-Op Toilet,        !- Name  Source: xlsx raw_data!E315 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    5.4864,                       !- Y Origin  Derived from: Y = 18 ft x 0.3048 = 5.4864 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G315 Multipliers = 1.

  Zone,
    Floor 1 Procedure Room,       !- Name  Source: xlsx raw_data!E316 Thermal Zone.
    ,                             !- Direction of Relative North
    22.86,                        !- X Origin  Derived from: X = 75 ft x 0.3048 = 22.86 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G316 Multipliers = 1.

  Zone,
    Floor 1 Reception,            !- Name  Source: xlsx raw_data!E317 Thermal Zone.
    ,                             !- Direction of Relative North
    9.7536,                       !- X Origin  Derived from: X = 32 ft x 0.3048 = 9.7536 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G317 Multipliers = 1.

  Zone,
    Floor 1 Reception Hall,       !- Name  Source: xlsx raw_data!E318 Thermal Zone.
    ,                             !- Direction of Relative North
    20.7264,                      !- X Origin  Derived from: X = 68 ft x 0.3048 = 20.7264 m.
    14.3256,                      !- Y Origin  Derived from: Y = 47 ft x 0.3048 = 14.3256 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G318 Multipliers = 1.

  Zone,
    Floor 1 Recovery Room,        !- Name  Source: xlsx raw_data!E319 Thermal Zone.
    ,                             !- Direction of Relative North
    20.4216,                      !- X Origin  Derived from: X = 67 ft x 0.3048 = 20.4216 m.
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G319 Multipliers = 1.

  Zone,
    Floor 1 Scheduling,           !- Name  Source: xlsx raw_data!E320 Thermal Zone.
    ,                             !- Direction of Relative North
    15.8496,                      !- X Origin  Derived from: X = 52 ft x 0.3048 = 15.8496 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G320 Multipliers = 1.

  Zone,
    Floor 1 Scrub,                !- Name  Source: xlsx raw_data!E321 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    11.2776,                      !- Y Origin  Derived from: Y = 37 ft x 0.3048 = 11.2776 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G321 Multipliers = 1.

  Zone,
    Floor 1 Soil,                 !- Name  Source: xlsx raw_data!E322 Thermal Zone.
    ,                             !- Direction of Relative North
    34.7472,                      !- X Origin  Derived from: X = 114 ft x 0.3048 = 34.7472 m.
    13.1064,                      !- Y Origin  Derived from: Y = 43 ft x 0.3048 = 13.1064 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G322 Multipliers = 1.

  Zone,
    Floor 1 Soil Hold,            !- Name  Source: xlsx raw_data!E323 Thermal Zone.
    ,                             !- Direction of Relative North
    37.1856,                      !- X Origin  Derived from: X = 122 ft x 0.3048 = 37.1856 m.
    25.908,                       !- Y Origin  Derived from: Y = 85 ft x 0.3048 = 25.908 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G323 Multipliers = 1.

  Zone,
    Floor 1 Soil Work,            !- Name  Source: xlsx raw_data!E324 Thermal Zone.
    ,                             !- Direction of Relative North
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    6.096,                        !- Y Origin  Derived from: Y = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G324 Multipliers = 1.

  Zone,
    Floor 1 Step Down,            !- Name  Source: xlsx raw_data!E325 Thermal Zone.
    ,                             !- Direction of Relative North
    20.4216,                      !- X Origin  Derived from: X = 67 ft x 0.3048 = 20.4216 m.
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G325 Multipliers = 1.

  Zone,
    Floor 1 Sterile Hall,         !- Name  Source: xlsx raw_data!E326 Thermal Zone.
    ,                             !- Direction of Relative North
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G326 Multipliers = 1.

  Zone,
    Floor 1 Sterile Storage,      !- Name  Source: xlsx raw_data!E327 Thermal Zone.
    ,                             !- Direction of Relative North
    32.004,                       !- X Origin  Derived from: X = 105 ft x 0.3048 = 32.004 m.
    13.1064,                      !- Y Origin  Derived from: Y = 43 ft x 0.3048 = 13.1064 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G327 Multipliers = 1.

  Zone,
    Floor 1 Storage,              !- Name  Source: xlsx raw_data!E328 Thermal Zone.
    ,                             !- Direction of Relative North
    41.4528,                      !- X Origin  Derived from: X = 136 ft x 0.3048 = 41.4528 m.
    35.3568,                      !- Y Origin  Derived from: Y = 116 ft x 0.3048 = 35.3568 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G328 Multipliers = 1.

  Zone,
    Floor 1 Sub-Sterile,          !- Name  Source: xlsx raw_data!E329 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    7.0104,                       !- Y Origin  Derived from: Y = 23 ft x 0.3048 = 7.0104 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G329 Multipliers = 1.

  Zone,
    Floor 1 Utility Hall,         !- Name  Source: xlsx raw_data!E330 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    28.956,                       !- Y Origin  Derived from: Y = 95 ft x 0.3048 = 28.956 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G330 Multipliers = 1.

  Zone,
    Floor 1 Utility Janitor,      !- Name  Source: xlsx raw_data!E331 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    20.7264,                      !- Y Origin  Derived from: Y = 68 ft x 0.3048 = 20.7264 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G331 Multipliers = 1.

  Zone,
    Floor 1 Utility Room,         !- Name  Source: xlsx raw_data!E332 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    20.7264,                      !- Y Origin  Derived from: Y = 68 ft x 0.3048 = 20.7264 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G332 Multipliers = 1.

  Zone,
    Floor 1 Vestibule,            !- Name  Source: xlsx raw_data!E333 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    7.9248,                       !- Y Origin  Derived from: Y = 26 ft x 0.3048 = 7.9248 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G333 Multipliers = 1.

  Zone,
    Floor 2 Conference,           !- Name  Source: xlsx raw_data!E334 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G334 Multipliers = 1.

  Zone,
    Floor 2 Conference Toilet,    !- Name  Source: xlsx raw_data!E335 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    6.096,                        !- Y Origin  Derived from: Y = 20 ft x 0.3048 = 6.096 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G335 Multipliers = 1.

  Zone,
    Floor 2 Dictation,            !- Name  Source: xlsx raw_data!E336 Thermal Zone.
    ,                             !- Direction of Relative North
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G336 Multipliers = 1.

  Zone,
    Floor 2 Exam 1,               !- Name  Source: xlsx raw_data!E337 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G337 Multipliers = 1.

  Zone,
    Floor 2 Exam 2,               !- Name  Source: xlsx raw_data!E338 Thermal Zone.
    ,                             !- Direction of Relative North
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G338 Multipliers = 1.

  Zone,
    Floor 2 Exam 3,               !- Name  Source: xlsx raw_data!E339 Thermal Zone.
    ,                             !- Direction of Relative North
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G339 Multipliers = 1.

  Zone,
    Floor 2 Exam 4,               !- Name  Source: xlsx raw_data!E340 Thermal Zone.
    ,                             !- Direction of Relative North
    39.9288,                      !- X Origin  Derived from: X = 131 ft x 0.3048 = 39.9288 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G340 Multipliers = 1.

  Zone,
    Floor 2 Exam 5,               !- Name  Source: xlsx raw_data!E341 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G341 Multipliers = 1.

  Zone,
    Floor 2 Exam 6,               !- Name  Source: xlsx raw_data!E342 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G342 Multipliers = 1.

  Zone,
    Floor 2 Exam 7,               !- Name  Source: xlsx raw_data!E343 Thermal Zone.
    ,                             !- Direction of Relative North
    38.1,                         !- X Origin  Derived from: X = 125 ft x 0.3048 = 38.1 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G343 Multipliers = 1.

  Zone,
    Floor 2 Exam 8,               !- Name  Source: xlsx raw_data!E344 Thermal Zone.
    ,                             !- Direction of Relative North
    28.956,                       !- X Origin  Derived from: X = 95 ft x 0.3048 = 28.956 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G344 Multipliers = 1.

  Zone,
    Floor 2 Exam 9,               !- Name  Source: xlsx raw_data!E345 Thermal Zone.
    ,                             !- Direction of Relative North
    21.6408,                      !- X Origin  Derived from: X = 71 ft x 0.3048 = 21.6408 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G345 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 1,          !- Name  Source: xlsx raw_data!E346 Thermal Zone.
    ,                             !- Direction of Relative North
    21.6408,                      !- X Origin  Derived from: X = 71 ft x 0.3048 = 21.6408 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G346 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 2,          !- Name  Source: xlsx raw_data!E347 Thermal Zone.
    ,                             !- Direction of Relative North
    28.956,                       !- X Origin  Derived from: X = 95 ft x 0.3048 = 28.956 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G347 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 3,          !- Name  Source: xlsx raw_data!E348 Thermal Zone.
    ,                             !- Direction of Relative North
    38.1,                         !- X Origin  Derived from: X = 125 ft x 0.3048 = 38.1 m.
    ,                             !- Y Origin
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G348 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 4,          !- Name  Source: xlsx raw_data!E349 Thermal Zone.
    ,                             !- Direction of Relative North
    39.9288,                      !- X Origin  Derived from: X = 131 ft x 0.3048 = 39.9288 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G349 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 5,          !- Name  Source: xlsx raw_data!E350 Thermal Zone.
    ,                             !- Direction of Relative North
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G350 Multipliers = 1.

  Zone,
    Floor 2 Exam Hall 6,          !- Name  Source: xlsx raw_data!E351 Thermal Zone.
    ,                             !- Direction of Relative North
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G351 Multipliers = 1.

  Zone,
    Floor 2 Janitor,              !- Name  Source: xlsx raw_data!E352 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G352 Multipliers = 1.

  Zone,
    Floor 2 Lounge,               !- Name  Source: xlsx raw_data!E353 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G353 Multipliers = 1.

  Zone,
    Floor 2 Nurse Station 1,      !- Name  Source: xlsx raw_data!E354 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G354 Multipliers = 1.

  Zone,
    Floor 2 Nurse Station 2,      !- Name  Source: xlsx raw_data!E355 Thermal Zone.
    ,                             !- Direction of Relative North
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G355 Multipliers = 1.

  Zone,
    Floor 2 Office,               !- Name  Source: xlsx raw_data!E356 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G356 Multipliers = 1.

  Zone,
    Floor 2 Office Hall,          !- Name  Source: xlsx raw_data!E357 Thermal Zone.
    ,                             !- Direction of Relative North
    46.3296,                      !- X Origin  Derived from: X = 152 ft x 0.3048 = 46.3296 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G357 Multipliers = 1.

  Zone,
    Floor 2 Reception,            !- Name  Source: xlsx raw_data!E358 Thermal Zone.
    ,                             !- Direction of Relative North
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G358 Multipliers = 1.

  Zone,
    Floor 2 Reception Hall,       !- Name  Source: xlsx raw_data!E359 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    9.144,                        !- Y Origin  Derived from: Y = 30 ft x 0.3048 = 9.144 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G359 Multipliers = 1.

  Zone,
    Floor 2 Reception Toilet,     !- Name  Source: xlsx raw_data!E360 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G360 Multipliers = 1.

  Zone,
    Floor 2 Scheduling 1,         !- Name  Source: xlsx raw_data!E361 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G361 Multipliers = 1.

  Zone,
    Floor 2 Scheduling 2,         !- Name  Source: xlsx raw_data!E362 Thermal Zone.
    ,                             !- Direction of Relative North
    23.7744,                      !- X Origin  Derived from: X = 78 ft x 0.3048 = 23.7744 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G362 Multipliers = 1.

  Zone,
    Floor 2 Storage 1,            !- Name  Source: xlsx raw_data!E363 Thermal Zone.
    ,                             !- Direction of Relative North
    42.0624,                      !- X Origin  Derived from: X = 138 ft x 0.3048 = 42.0624 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G363 Multipliers = 1.

  Zone,
    Floor 2 Storage 2,            !- Name  Source: xlsx raw_data!E364 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    23.7744,                      !- Y Origin  Derived from: Y = 78 ft x 0.3048 = 23.7744 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G364 Multipliers = 1.

  Zone,
    Floor 2 Storage 3,            !- Name  Source: xlsx raw_data!E365 Thermal Zone.
    ,                             !- Direction of Relative North
    23.4696,                      !- X Origin  Derived from: X = 77 ft x 0.3048 = 23.4696 m.
    21.336,                       !- Y Origin  Derived from: Y = 70 ft x 0.3048 = 21.336 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G365 Multipliers = 1.

  Zone,
    Floor 2 Utility,              !- Name  Source: xlsx raw_data!E366 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G366 Multipliers = 1.

  Zone,
    Floor 2 Work,                 !- Name  Source: xlsx raw_data!E367 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G367 Multipliers = 1.

  Zone,
    Floor 2 Work Hall,            !- Name  Source: xlsx raw_data!E368 Thermal Zone.
    ,                             !- Direction of Relative North
    44.5008,                      !- X Origin  Derived from: X = 146 ft x 0.3048 = 44.5008 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G368 Multipliers = 1.

  Zone,
    Floor 2 Work Toilet,          !- Name  Source: xlsx raw_data!E369 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G369 Multipliers = 1.

  Zone,
    Floor 2 X-Ray,                !- Name  Source: xlsx raw_data!E370 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    3.048,                        !- Z Origin  Derived from: Z = 10 ft x 0.3048 = 3.048 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G370 Multipliers = 1.

  Zone,
    Floor 3 Dressing Room,        !- Name  Source: xlsx raw_data!E371 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G371 Multipliers = 1.

  Zone,
    Floor 3 Elevator Hall,        !- Name  Source: xlsx raw_data!E372 Thermal Zone.
    ,                             !- Direction of Relative North
    5.7912,                       !- X Origin  Derived from: X = 19 ft x 0.3048 = 5.7912 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G372 Multipliers = 1.

  Zone,
    Floor 3 Humid,                !- Name  Source: xlsx raw_data!E373 Thermal Zone.
    ,                             !- Direction of Relative North
    35.052,                       !- X Origin  Derived from: X = 115 ft x 0.3048 = 35.052 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G373 Multipliers = 1.

  Zone,
    Floor 3 Janitor,              !- Name  Source: xlsx raw_data!E374 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G374 Multipliers = 1.

  Zone,
    Floor 3 Locker,               !- Name  Source: xlsx raw_data!E375 Thermal Zone.
    ,                             !- Direction of Relative North
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    20.4216,                      !- Y Origin  Derived from: Y = 67 ft x 0.3048 = 20.4216 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G375 Multipliers = 1.

  Zone,
    Floor 3 Lounge,               !- Name  Source: xlsx raw_data!E376 Thermal Zone.
    ,                             !- Direction of Relative North
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G376 Multipliers = 1.

  Zone,
    Floor 3 Lounge Toilet,        !- Name  Source: xlsx raw_data!E377 Thermal Zone.
    ,                             !- Direction of Relative North
    33.8328,                      !- X Origin  Derived from: X = 111 ft x 0.3048 = 33.8328 m.
    23.4696,                      !- Y Origin  Derived from: Y = 77 ft x 0.3048 = 23.4696 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G377 Multipliers = 1.

  Zone,
    Floor 3 Mechanical,           !- Name  Source: xlsx raw_data!E378 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G378 Multipliers = 1.

  Zone,
    Floor 3 Mechanical Hall,      !- Name  Source: xlsx raw_data!E379 Thermal Zone.
    ,                             !- Direction of Relative North
    46.3296,                      !- X Origin  Derived from: X = 152 ft x 0.3048 = 46.3296 m.
    3.6576,                       !- Y Origin  Derived from: Y = 12 ft x 0.3048 = 3.6576 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G379 Multipliers = 1.

  Zone,
    Floor 3 Office,               !- Name  Source: xlsx raw_data!E380 Thermal Zone.
    ,                             !- Direction of Relative North
    33.8328,                      !- X Origin  Derived from: X = 111 ft x 0.3048 = 33.8328 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G380 Multipliers = 1.

  Zone,
    Floor 3 Office Hall,          !- Name  Source: xlsx raw_data!E381 Thermal Zone.
    ,                             !- Direction of Relative North
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G381 Multipliers = 1.

  Zone,
    Floor 3 Office Toilet,        !- Name  Source: xlsx raw_data!E382 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G382 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy 1,   !- Name  Source: xlsx raw_data!E383 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    ,                             !- Y Origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G383 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy 2,   !- Name  Source: xlsx raw_data!E384 Thermal Zone.
    ,                             !- Direction of Relative North
    35.052,                       !- X Origin  Derived from: X = 115 ft x 0.3048 = 35.052 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G384 Multipliers = 1.

  Zone,
    Floor 3 Physical Therapy Toilet,!- Name  Source: xlsx raw_data!E385 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G385 Multipliers = 1.

  Zone,
    Floor 3 Storage 1,            !- Name  Source: xlsx raw_data!E386 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    10.9728,                      !- Y Origin  Derived from: Y = 36 ft x 0.3048 = 10.9728 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G386 Multipliers = 1.

  Zone,
    Floor 3 Storage 2,            !- Name  Source: xlsx raw_data!E387 Thermal Zone.
    ,                             !- Direction of Relative North
    37.4904,                      !- X Origin  Derived from: X = 123 ft x 0.3048 = 37.4904 m.
    18.288,                       !- Y Origin  Derived from: Y = 60 ft x 0.3048 = 18.288 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G387 Multipliers = 1.

  Zone,
    Floor 3 Treatment,            !- Name  Source: xlsx raw_data!E388 Thermal Zone.
    ,                             !- Direction of Relative North
    30.7848,                      !- X Origin  Derived from: X = 101 ft x 0.3048 = 30.7848 m.
    ,                             !- Y Origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G388 Multipliers = 1.

  Zone,
    Floor 3 Undeveloped 1,        !- Name  Source: xlsx raw_data!E389 Thermal Zone.
    ,                             !- Direction of Relative North
    17.9832,                      !- X Origin  Derived from: X = 59 ft x 0.3048 = 17.9832 m.
    ,                             !- Y Origin
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G389 Multipliers = 1.

  Zone,
    Floor 3 Undeveloped 2,        !- Name  Source: xlsx raw_data!E390 Thermal Zone.
    ,                             !- Direction of Relative North
    2.1336,                       !- X Origin  Derived from: X = 7 ft x 0.3048 = 2.1336 m.
    11.5824,                      !- Y Origin  Derived from: Y = 38 ft x 0.3048 = 11.5824 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G390 Multipliers = 1.

  Zone,
    Floor 3 Utility,              !- Name  Source: xlsx raw_data!E391 Thermal Zone.
    ,                             !- Direction of Relative North
    39.0144,                      !- X Origin  Derived from: X = 128 ft x 0.3048 = 39.0144 m.
    16.4592,                      !- Y Origin  Derived from: Y = 54 ft x 0.3048 = 16.4592 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G391 Multipliers = 1.

  Zone,
    Floor 3 Work,                 !- Name  Source: xlsx raw_data!E392 Thermal Zone.
    ,                             !- Direction of Relative North
    50.5968,                      !- X Origin  Derived from: X = 166 ft x 0.3048 = 50.5968 m.
    18.5928,                      !- Y Origin  Derived from: Y = 61 ft x 0.3048 = 18.5928 m.
    6.096,                        !- Z Origin  Derived from: Z = 20 ft x 0.3048 = 6.096 m.
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G392 Multipliers = 1.

  Zone,
    NE Stair,                     !- Name  Source: xlsx raw_data!E393 Thermal Zone.
    ,                             !- Direction of Relative North
    51.816,                       !- X Origin  Derived from: X = 170 ft x 0.3048 = 51.816 m.
    26.2128,                      !- Y Origin  Derived from: Y = 86 ft x 0.3048 = 26.2128 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G393 Multipliers = 1.

  Zone,
    NW Elevator,                  !- Name  Source: xlsx raw_data!E394 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    24.384,                       !- Y Origin  Derived from: Y = 80 ft x 0.3048 = 24.384 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G394 Multipliers = 1.

  Zone,
    NW Stair,                     !- Name  Source: xlsx raw_data!E395 Thermal Zone.
    ,                             !- Direction of Relative North
    12.8016,                      !- X Origin  Derived from: X = 42 ft x 0.3048 = 12.8016 m.
    28.3464,                      !- Y Origin  Derived from: Y = 93 ft x 0.3048 = 28.3464 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G395 Multipliers = 1.

  Zone,
    SW Stair,                     !- Name  Source: xlsx raw_data!E396 Thermal Zone.
    ,                             !- Direction of Relative North
    0.9144,                       !- X Origin  Derived from: X = 3 ft x 0.3048 = 0.9144 m.
    11.5824,                      !- Y Origin  Derived from: Y = 38 ft x 0.3048 = 11.5824 m.
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G396 Multipliers = 1.

! Surfaces: the areas of the polygons reproduce the xlsx areas of raw_data columns F, J and K.
! Dimensions: the xlsx (Building Summary) gives 3 floors; NREL PDF Table 13: Outpatient Healthcare 40,946 ft2 (3,804 m2), aspect ratio 1.4, 3 floors, floor-to-floor height 10 ft (3.05 m); the xlsx raw_data total is 3,804 m2. The positions and sizes of the rooms (the zone origins and the vertices, relative to the zone origins) are dimensions of the prototype read from its vertices; they are not in the documents. Every origin or coordinate that is a whole or half number of feet is written as such in its comment (feet x 0.3048); the prototype rounds some of them by up to 2.4 mm.
! Symbols of the vertex comments: every zone is a box whose floor is a rectangle at the zone origin; w = its width (X), d = its depth (Y), h = its height (Z) (floor-to-ceiling, near the 10 ft floor-to-floor height of the PDF); the vertices are relative to the zone origin (the Zone objects give the origins), X to the east, Y to the north, Z up. The sizes and the positions are dimensions of the prototype, not in the documents.
  BuildingSurface:Detailed,
    Floor 1 Anesthesia Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1AnesthesiaSlab_Ffactor, !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4161C8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B3A518,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DDCF3E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A08A28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.6096,3.6576,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1AD133,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    114EC6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    330DF9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    66B6F7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    481E71,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BE1AE1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Anesthesia,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E78E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.6096,3.6576,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Bio Haz Slab,         !- Name
    Floor,                        !- Surface Type
    Floor1BioHazSlab_Ffactor,     !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    70DAD1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A1087A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    32CC19,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DEFACF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6F6C6,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F67EC8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BBEE0B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    19D150,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F951A6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Bio Haz,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D9E95,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Cafe Slab,            !- Name
    Floor,                        !- Surface Type
    Floor1CafeSlab_Ffactor,       !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.8872,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    11.8872,-3.6576,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4783F2,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    39BFFB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,-10.0584,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.8872,-10.0584,3.048,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.8872,-3.6576,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5F762C,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,-10.0584,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    11.8872,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    11.8872,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4507E9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A6D45E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.8872,-3.6576,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.8872,-3.6576,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C48E94,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3145CA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-7.62,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-7.62,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6B31A8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7BB928,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.8872,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.8872,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    11.8872,-3.6576,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    11.8872,-3.6576,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    368E02,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Cafe,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8FF821,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,-7.62,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-7.62,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-10.0584,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,-10.0584,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Clean Slab,           !- Name
    Floor,                        !- Surface Type
    Floor1CleanSlab_Ffactor,      !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,4.2672,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EA8FA7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EE0803,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FE7511,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8BB36F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,4.2672,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,4.2672,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EC2478,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    75EAF8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.524,0,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.524,0.3048,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0.3048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    59E0E4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    855191,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7949FA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    86244A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,4.2672,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,4.2672,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1B4EDC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EB611D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.524,0.3048,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    1.524,0,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D1AFC9,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1CC550,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,4.2672,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    442699,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2FE383,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0.3048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Clean Work Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1CleanWorkSlab_Ffactor,  !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.3528,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FD8CF2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    808817,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.3528,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.3528,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.3528,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E9267,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EF47B0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.3528,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,3.3528,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,1.2192,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.2192,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    49DA86,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6B967C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,3.3528,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,3.3528,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    619EE6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A809DD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.3528,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B551AD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    121DFF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BB097B,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    774CCD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,3.3528,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,1.2192,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,1.2192,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,3.3528,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2E1FB7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Clean Work,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A5FA3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.2192,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,1.2192,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 4 ft x 0.3048 = 1.2192 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Dictation Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1DictationSlab_Ffactor,  !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,4.2672,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    94A56A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8043B2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,4.2672,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,4.2672,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4A854B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ACADA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,4.2672,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,4.2672,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8594D3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A2F014,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    86244A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7949FA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    672F1E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9B49F5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0.3048,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A7115C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D03DA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,4.2672,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AF27F8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3F961C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0.3048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 1 ft x 0.3048 = 0.3048 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Dressing Room Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1DressingRoomSlab_Ffactor,!- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5DACB5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    541C9C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,-1.524,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    256F02,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4ED109,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE027F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1EC3A0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.524,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    84FB73,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CC17E8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A8DB72,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,-1.524,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,-1.524,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Electrical Room Slab, !- Name
    Floor,                        !- Surface Type
    Floor1ElectricalRoomSlab_Ffactor,!- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,2.1336,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9879B2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2E8328,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2D53AC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    964F72,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7F5C82,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D7AC92,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    65AB67,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E82152,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Electrical Room,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EC28A9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Elevator Pump Room Slab,!- Name
    Floor,                        !- Surface Type
    Floor1ElevatorPumpRoomSlab_Ffactor,!- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.9624,-2.1336,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.9624,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    DF9D5D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5B736E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.9624,-2.1336,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-2.1336,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F99476,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F23EB6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.9624,-2.1336,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,-2.1336,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,-2.1336,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,-2.1336,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C732B0,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.9624,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.9624,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9926F7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6FB351,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E02487,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.9624,-2.1336,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.9624,-2.1336,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B45B50,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D8FAF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,-2.1336,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-2.1336,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    827528,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Elevator Pump Room,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1A8E2A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-2.1336,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Humid Slab,           !- Name
    Floor,                        !- Surface Type
    Floor1HumidSlab_Ffactor,      !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    758B3C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    863C6C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D21333,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    55622A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,-1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A7F46C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    725D3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,-1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3F71D3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E1B4BB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8BB36F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FE7511,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,-1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,-1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 IT Hall Slab,         !- Name
    Floor,                        !- Surface Type
    Floor1ITHallSlab_Ffactor,     !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,-1.524,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FEC1E3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE206C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,-1.524,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,-1.524,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5D9E95,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F951A6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.4008,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.4008,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F4D6DD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    20FB14,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,-1.524,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,-1.524,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FB17DD,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1624C5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.4008,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.4008,-1.524,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,-1.524,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FB87D3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3E6044,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    445A39,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9A776E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.4008,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.4008,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3A6904,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2CF0AA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8A2F34,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4AA9BC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.4008,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,0,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,-1.524,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.4008,-1.524,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9A5B84,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Hall,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    40E182,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,-1.524,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,0,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 IT Room Slab,         !- Name
    Floor,                        !- Surface Type
    Floor1ITRoomSlab_Ffactor,     !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2CF0AA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3A6904,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    307901,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    897BAF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C732D4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8D6453,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,-2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FA769A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    41CE25,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    319A6B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 IT Room,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5B533A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Lobby Slab,           !- Name
    Floor,                        !- Surface Type
    Floor1LobbySlab_Ffactor,      !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-12.8016,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.8016,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,1.8288,0,              !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,1.8288,0,              !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.9624,0,              !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,3.9624,0,              !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,1.524,0,               !- X,Y,Z ==> Vertex 9 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.524,0;               !- X,Y,Z ==> Vertex 10 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    822161,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FA9233,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,3.9624,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,3.9624,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.9624,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,3.9624,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    43A2A2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    976E3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6FB351,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9926F7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,3.9624,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,3.9624,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8134C2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    88CB69,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    102EC4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9FF31D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D647E0,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CAC621,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-7.9248,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BAD27A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1068C8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-12.8016,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.8016,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-12.8016,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-12.8016,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5D8FAF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B45B50,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    46E87C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFD4BB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,1.524,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,1.524,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,3.9624,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,3.9624,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3145CA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C48E94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-12.8016,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-12.8016,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-8.8392,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -29 ft x 0.3048 = -8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-8.8392,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -29 ft x 0.3048 = -8.8392 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    73E892,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F3084E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,1.524,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,1.524,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,1.524,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,1.524,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4418C4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E5BC3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-5.1816,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-5.1816,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.524,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.524,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FE5A3C,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.8016,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.8016,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4911A5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    72A819,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-8.8392,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -29 ft x 0.3048 = -8.8392 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-8.8392,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -29 ft x 0.3048 = -8.8392 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-5.1816,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-5.1816,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BFB8E1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    517DFC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-6.096,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-6.096,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,1.524,3.048,           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,1.524,3.048,           !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 5 ft x 0.3048 = 1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,3.9624,3.048,          !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,3.9624,3.048,          !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 13 ft x 0.3048 = 3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,1.8288,3.048,          !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,1.8288,3.048,          !- X,Y,Z ==> Vertex 9 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 10 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    78FEE8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    167608,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.8016,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-12.8016,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Lobby Hall Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1LobbyHallSlab_Ffactor,  !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A6D45E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4507E9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F7F8BA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    234734,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D60B94,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E90253,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,-0.9144,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,-2.7432,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.9144,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    34019D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    867BBB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    72A819,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4911A5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B7E9B3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5724CC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,-0.9144,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.9144,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    690A91,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FA00FE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,-2.7432,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Lobby Toilet Slab,    !- Name
    Floor,                        !- Surface Type
    Floor1LobbyToiletSlab_Ffactor,!- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9BB388,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4C4C25,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9FF31D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    102EC4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9D87EC,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F23EB6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F99476,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7F6FC2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D699FF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    88CB69,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lobby Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8134C2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Locker Room Slab,     !- Name
    Floor,                        !- Surface Type
    Floor1LockerRoomSlab_Ffactor, !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,-9.144,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7B1677,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    772953,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-9.144,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-9.144,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E9F3F6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    704EC3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.7056,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A9C27A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8D03E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,-9.144,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.7056,-9.144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.144,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F629C1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    962DB5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    761D33,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-9.144,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-9.144,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    92E22C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EAACE4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.7056,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,-9.144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -6.7056,-9.144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    21C5E8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A9A1F6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-4.572,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-4.572,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FDCEC5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EC3BEA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.7056,-9.144,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-9.144,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.7056,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -22 ft x 0.3048 = -6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1F15F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1E3410,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-7.0104,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-7.0104,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1E6611,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9EADD8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,-9.144,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-7.0104,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-7.0104,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-9.144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -30 ft x 0.3048 = -9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Locker Room Hall Slab,!- Name
    Floor,                        !- Surface Type
    Floor1LockerRoomHallSlab_Ffactor,!- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,-2.4384,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    35028C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    88AE01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1891E7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5A7EAB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    16.764,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    16.764,-0.9144,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,-0.9144,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    852027,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    592524,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EBFE47,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FD0958,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.3632,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.3632,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D9965C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7AE5B9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    71783C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C0F51F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.9624,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,-2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,-2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D8C098,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E3BB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,-2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,-2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    8.8392,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    8.8392,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    66D163,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1003C1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.8392,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.8392,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8D03E8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A9C27A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.7056,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.7056,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9A0DF2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    18AFE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.3632,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    10.3632,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.7056,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 22 ft x 0.3048 = 6.7056 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BD75DE,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FFE9D0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,-0.9144,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.9144,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3137C4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C2156D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    16.764,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    14.9352,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 49 ft x 0.3048 = 14.9352 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    14.9352,-0.9144,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 49 ft x 0.3048 = 14.9352 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    16.764,-0.9144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 55 ft x 0.3048 = 16.764 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C8F2F1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    37898A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.62,0,3.048,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.62,-0.9144,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    14.9352,-0.9144,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 49 ft x 0.3048 = 14.9352 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    14.9352,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 49 ft x 0.3048 = 14.9352 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6B171C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0C60A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-0.9144,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.62,-0.9144,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.62,0,3.048;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    86C171,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DE8843,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,-0.9144,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,-0.9144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C605B5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Locker Room Hall,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5F9E13,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-0.9144,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,-0.9144,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -3 ft x 0.3048 = -0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Lounge Slab,          !- Name
    Floor,                        !- Surface Type
    Floor1LoungeSlab_Ffactor,     !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7B9EEC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A6147C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.9144,9.144,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    18AFE3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9A0DF2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    761D33,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    962DB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9C0202,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    891195,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    29BD5F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9E12D4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,5.1816,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,5.1816,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    897BAF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    307901,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,6.7056,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 22 ft x 0.3048 = 6.7056 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,6.7056,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 22 ft x 0.3048 = 6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3E6044,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FB87D3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,5.1816,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,5.1816,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,6.7056,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 22 ft x 0.3048 = 6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,6.7056,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 22 ft x 0.3048 = 6.7056 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B04E85,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    15A02B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0.9144,9.144,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Med Gas Slab,         !- Name
    Floor,                        !- Surface Type
    Floor1MedGasSlab_Ffactor,     !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A4B378,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    89BBEB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    72BCFE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8B4DC1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Med Gas Roof,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E85BB5,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    577FC1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Med Gas,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 MRI Control Room Slab,!- Name
    Floor,                        !- Surface Type
    Floor1MRIControlRoomSlab_Ffactor,!- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,-2.4384,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F0B690,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A78253,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D2C53A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    27B0D7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.524,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BFD4BB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    46E87C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C114C1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    290CAB,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CEC6B4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    92A2CB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    74AB49,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1EC3A0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DE027F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.524,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.524,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E66ECE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Control Room,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    90FDA9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 MRI Hall Slab,        !- Name
    Floor,                        !- Surface Type
    Floor1MRIHallSlab_Ffactor,    !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0.9144,0,              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0.9144,0,              !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-0.3048,0,             !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-0.3048,0,             !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.1336,0;             !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    824665,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E20721,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-0.3048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    68F53B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E608B9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    27B0D7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D2C53A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,0.9144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0.9144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    90FDA9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E66ECE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5CB500,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1A95D5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-0.3048,3.048,         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-0.3048,3.048,         !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0.9144,3.048,          !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0.9144,3.048,          !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048;               !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    91DE28,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BA91C7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A8DB72,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CC17E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0.9144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0.9144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0.9144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,0.9144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8A30DD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    24139C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-0.3048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-0.3048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0.9144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0.9144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    596DE0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C9D24D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-0.3048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-0.3048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-0.3048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B92155,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Hall,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E24F1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 MRI Room Slab,        !- Name
    Floor,                        !- Surface Type
    Floor1MRIRoomSlab_Ffactor,    !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,-6.7056,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-6.7056,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2FAF44,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6EA718,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,-6.7056,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,-6.7056,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A78253,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F0B690,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E5BC3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4418C4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-6.7056,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,-6.7056,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    803791,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E43750,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,-6.7056,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,-6.7056,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    867BBB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    34019D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,-6.7056,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,-6.7056,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,-6.7056,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,-6.7056,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -22 ft x 0.3048 = -6.7056 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F3084E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    73E892,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BA91C7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Room,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    91DE28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 MRI Toilet Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1MRIToiletSlab_Ffactor,  !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    ADB8D0,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    388F10,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E21951,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    30DB21,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    95486C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C9D24D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    596DE0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4ED109,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    256F02,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-1.524,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    24139C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 MRI Toilet,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8A30DD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-1.524,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-1.524,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nourishment Slab,     !- Name
    Floor,                        !- Surface Type
    Floor1NourishmentSlab_Ffactor,!- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-7.9248,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4E5019,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    21F419,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.3048,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-0.3048,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    855191,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    59E0E4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-7.9248,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C0F51F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    71783C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A59907,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A452BE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-7.9248,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-7.9248,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    28DE5A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    551E65,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    58B6B6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D9F81F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    725D3E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A7F46C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E8F02D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E3B855,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-7.9248,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.62,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6ECCF3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BD39AC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-7.62,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-7.9248,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AA1F5C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4FA380,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-7.62,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-5.7912,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -19 ft x 0.3048 = -5.7912 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.7912,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -19 ft x 0.3048 = -5.7912 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.62,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F665B1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nourishment,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C6DCD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-0.3048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.3048,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.7912,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -19 ft x 0.3048 = -5.7912 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-5.7912,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -19 ft x 0.3048 = -5.7912 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nurse Hall Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1NurseHallSlab_Ffactor,  !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -16.1544,2.4384,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -16.1544,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C75191,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    526C70,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -16.1544,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,0,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,2.4384,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -16.1544,2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6822BB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5FD018,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -16.1544,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -16.1544,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    825233,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    23683B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    86A28D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BABBB4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -16.1544,2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -16.1544,2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -16.1544,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -16.1544,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C92A6E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    44686F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    114EC6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1AD133,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9EB05A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E5CB03,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7434CD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F740DF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    344D34,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4A07CD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -16.1544,2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -16.1544,2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -53 ft x 0.3048 = -16.1544 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    59CEFB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    72C4ED,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -13.716,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -13.716,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    92E327,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CCAA9D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.3632,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -10.3632,2.4384,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,2.4384,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.8496,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7F6B1B,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BA0A29,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4A49C1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    243E09,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.3632,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -10.3632,2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8F5FFC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BAE3F8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DDBA1E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Hall,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A3E3D6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nurse Janitor Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1NurseJanitorSlab_Ffactor,!- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4E3BB5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D8C098,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    415590,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    96662A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D9F81F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    58B6B6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2CB843,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C5B569,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.3048,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-0.3048,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E1B4BB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3F71D3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E2AB17,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Janitor,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE5078,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-0.3048,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.3048,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -1 ft x 0.3048 = -0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nurse Station Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1NurseStationSlab_Ffactor,!- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,-2.7432,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    464A53,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BA8FF7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FE5062,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FCD8D2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BD4B70,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3AE495,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,-2.7432,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.8392,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4A07CD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    344D34,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
