    -8.8392,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EE0803,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EA8FA7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DFDE4F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8C3884,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A452BE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A59907,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A0117C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4579A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-2.7432,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52F395,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BD5B50,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-2.7432,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AA2E8F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Station,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C94CC0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-2.7432,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-2.7432,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nurse Toilet Slab,    !- Name
    Floor,                        !- Surface Type
    Floor1NurseToiletSlab_Ffactor,!- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    156F92,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    75A3C4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-2.7432,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CA6EDA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    446771,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5EB34C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9E478E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5CD67D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FAE342,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E5CB03,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Nurse Toilet,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9EB05A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Office Slab,          !- Name
    Floor,                        !- Surface Type
    Floor1OfficeSlab_Ffactor,     !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,7.9248,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0.9144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0.9144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.9248,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B754EC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F5C927,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,0.9144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,2.4384,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,2.4384,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,0.9144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    361D65,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EAE60F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,7.9248,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,7.9248,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2B5816,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    33A280,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,0.9144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,0.9144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,7.9248,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,7.9248,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7B67EC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    25AB11,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,0.9144,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,0.9144,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0.9144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0.9144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7E0561,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2730E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,7.9248,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0.9144,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0.9144,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4E24F1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B92155,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,7.9248,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.9248,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.9248,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8259AE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CD7BAD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0.9144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,0.9144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0.9144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0.9144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    621A74,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    87C477,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,7.9248,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.3528,7.9248,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 11 ft x 0.3048 = 3.3528 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.3528,2.4384,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11 ft x 0.3048 = 3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,2.4384,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    28F0DE,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CE626A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.3528,2.4384,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 11 ft x 0.3048 = 3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.3528,7.9248,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11 ft x 0.3048 = 3.3528 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,7.9248,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Operating Room 1 Slab,!- Name
    Floor,                        !- Surface Type
    Floor1OperatingRoom1Slab_Ffactor,!- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,7.0104,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.0104,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    879583,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    83A098,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E77E00,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,7.0104,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E326E4,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,7.0104,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,7.0104,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E648BC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2BD1E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,3.6576,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,3.6576,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    575A7B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    196C5F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,7.0104,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,7.0104,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,7.0104,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    1.524,7.0104,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7E9E26,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9DB411,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.524,7.0104,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.524,7.0104,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -0.3048,7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FFE052,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    64A2F7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.7912,7.0104,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.524,7.0104,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.524,3.6576,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.7912,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    611A3F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 1,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    874DF8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.3048,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.524,3.6576,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.524,7.0104,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 5 ft x 0.3048 = 1.524 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.3048,7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Operating Room 2 Slab,!- Name
    Floor,                        !- Surface Type
    Floor1OperatingRoom2Slab_Ffactor,!- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,7.3152,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    9C6F66,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    816F6D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,7.3152,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,7.3152,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1D96D7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A2AAC5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    24EAE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1747DE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    765EA5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,7.3152,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,7.3152,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    726F67,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B44BE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,7.3152,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F4C599,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    76F2F2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    964F72,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2D53AC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    406D70,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    352740,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,4.572,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 15 ft x 0.3048 = 4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.572,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    368A44,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 2,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4D50C0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,4.572,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 15 ft x 0.3048 = 4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.572,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Operating Room 3 Slab,!- Name
    Floor,                        !- Surface Type
    Floor1OperatingRoom3Slab_Ffactor,!- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,5.1816,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8F1C77,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    10FB67,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.4008,5.1816,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    6.4008,4.572,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 15 ft x 0.3048 = 4.572 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,4.572,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 15 ft x 0.3048 = 4.572 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,5.1816,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9E12D4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    29BD5F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.1816,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,5.1816,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FD0958,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EBFE47,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AE206C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FEC1E3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,5.1816,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,5.1816,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    966665,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1D9EED,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,4.2672,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,4.2672,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,5.1816,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,5.1816,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52CA89,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    829DCE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,4.2672,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    8.5344,4.2672,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    18AD08,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1E495,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.4008,5.1816,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.572,5.1816,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.572,0,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    6.4008,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    69AE66,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A3F683,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.4008,4.572,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 15 ft x 0.3048 = 4.572 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    6.4008,2.1336,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,2.1336,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,4.572,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 15 ft x 0.3048 = 4.572 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CF6C6E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    291561,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    8.5344,2.1336,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 28 ft x 0.3048 = 8.5344 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    6.4008,2.1336,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    6.4008,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    678B62,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Operating Room 3,     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5620F1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.572,0,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    4.572,5.1816,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,5.1816,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 PACU Slab,            !- Name
    Floor,                        !- Surface Type
    Floor1PACUSlab_Ffactor,       !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-2.7432,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2B4DBD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    762F8C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -0.9144,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FCD8D2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FE5062,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    995832,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BEC196,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-2.7432,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F740DF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7434CD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    446771,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CA6EDA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A2F014,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 PACU,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8594D3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.9144,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Hall Slab,     !- Name
    Floor,                        !- Surface Type
    Floor1Pre-OpHallSlab_Ffactor, !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-20.1168,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-20.1168,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    33A280,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2B5816,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.0104,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    388CB3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D023D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-20.1168,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-20.1168,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-14.6304,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-14.6304,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BABBB4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    86A28D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-20.1168,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-20.1168,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-17.6784,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -58 ft x 0.3048 = -17.6784 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-17.6784,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -58 ft x 0.3048 = -17.6784 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F9B592,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FA9EF2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6E46A9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5B693D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-20.1168,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-20.1168,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-20.1168,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-20.1168,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BA8FF7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    464A53,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-17.6784,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -58 ft x 0.3048 = -17.6784 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-17.6784,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -58 ft x 0.3048 = -17.6784 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-14.9352,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -49 ft x 0.3048 = -14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-14.9352,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -49 ft x 0.3048 = -14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    25B45C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9853A2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-14.9352,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -49 ft x 0.3048 = -14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-14.9352,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -49 ft x 0.3048 = -14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    592524,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    852027,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-7.0104,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EAACE4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    92E22C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-4.572,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-4.572,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3AE420,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FE2C3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.0104,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.0104,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.4488,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -31 ft x 0.3048 = -9.4488 m; Z = 0 ft x 0.3048 = 0 m.
    0,-9.4488,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -31 ft x 0.3048 = -9.4488 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    414FE2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5B255F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-9.4488,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -31 ft x 0.3048 = -9.4488 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-9.4488,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -31 ft x 0.3048 = -9.4488 m; Z = 0 ft x 0.3048 = 0 m.
    0,-15.8496,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -52 ft x 0.3048 = -15.8496 m; Z = 0 ft x 0.3048 = 0 m.
    0,-15.8496,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -52 ft x 0.3048 = -15.8496 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DEAC23,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA1709,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-15.8496,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -52 ft x 0.3048 = -15.8496 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-15.8496,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -52 ft x 0.3048 = -15.8496 m; Z = 0 ft x 0.3048 = 0 m.
    0,-18.288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -60 ft x 0.3048 = -18.288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-18.288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -60 ft x 0.3048 = -18.288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    22DAE3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7D08C0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-18.288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -60 ft x 0.3048 = -18.288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-18.288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -60 ft x 0.3048 = -18.288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-20.1168,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 0 ft x 0.3048 = 0 m.
    0,-20.1168,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FB3834,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DFCCAE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-14.6304,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-14.6304,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-20.1168,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-20.1168,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -66 ft x 0.3048 = -20.1168 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    343C52,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    630683,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-12.8016,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-7.3152,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.3152,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.8016,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E63CF4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3110A1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-14.6304,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-12.8016,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.8016,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -42 ft x 0.3048 = -12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-14.6304,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -48 ft x 0.3048 = -14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D6D2A5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    362FF8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.3152,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    83172E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    98E1BD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-5.4864,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.4384,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8FE324,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8E5734,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-5.4864,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 1 Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1Pre-OpRoom1Slab_Ffactor,!- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-5.4864,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0.9144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0.9144,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4DA0F5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    231744,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3C43B2,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6A14D8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0.9144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0.9144,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8F966C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    42E287,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0.9144,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0.9144,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FA21EE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6A1AB7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0.9144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0.9144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0.9144,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0.9144,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5B255F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    414FE2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0.9144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0.9144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    84418A,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BC6EE7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F24E0D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-4.2672,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    363652,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    21FC9D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-4.2672,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 2 Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1Pre-OpRoom2Slab_Ffactor,!- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,7.9248,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    39AFEA,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D4B714,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0.3048,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0.3048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    551E65,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    28DE5A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8C3884,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DFDE4F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9853A2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    25B45C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,7.9248,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7AE5B9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D9965C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,7.9248,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,7.9248,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,7.9248,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CABD0E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FD4C82,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,7.9248,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,7.62,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,7.62,3.048,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,7.9248,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AF38CF,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FDAEB8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0.3048,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.9144,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C0A312,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F81393,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0.3048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0.3048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    661D88,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1BDF58,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.1336,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,7.62,3.048,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AFFD01,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Room 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    795751,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -0.6096,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -0.6096,7.62,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Toilet Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1Pre-OpToiletSlab_Ffactor,!- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    97616F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    14C7EF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2DEB73,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2FEACD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7D08C0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    22DAE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    36E420,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CA45DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1535AC,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Pre-Op Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Procedure Room Slab,  !- Name
    Floor,                        !- Surface Type
    Floor1ProcedureRoomSlab_Ffactor,!- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,-4.572,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    95486C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    30DB21,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-2.7432,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EAE60F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    361D65,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6D2616,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.3048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    704EC3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9F3F6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.3048,-4.572,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,-4.572,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    673317,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D2FA45,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.3048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-4.572,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,-4.572,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E20721,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    824665,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-2.7432,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FA9EF2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F9B592,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,-4.572,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,-4.572,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E5C1C9,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E920E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,-4.572,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    79376C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Procedure Room,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9C9E1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,-4.572,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Reception Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1ReceptionSlab_Ffactor,  !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,14.6304,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,14.6304,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,7.62,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,7.62,0,                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0,0,                    !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0;                   !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A02892,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    83658D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,7.3152,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,7.3152,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,7.62,3.048,             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,7.62,3.048,             !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,9.144,3.048;            !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6EA718,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2FAF44,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,14.6304,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,14.6304,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,10.0584,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 33 ft x 0.3048 = 10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,10.0584,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 33 ft x 0.3048 = 10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2730E5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7E0561,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.572,7.62,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,7.62,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,14.6304,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,14.6304,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E608B9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    68F53B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.572,14.6304,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,14.6304,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,14.6304,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,14.6304,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    25AB11,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7B67EC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,7.62,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,7.62,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,7.62,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    4.572,7.62,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5A39B1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    612A96,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,0,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,0,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,5.1816,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,5.1816,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    234734,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F7F8BA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,10.0584,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 33 ft x 0.3048 = 10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 33 ft x 0.3048 = 10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,6.4008,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 21 ft x 0.3048 = 6.4008 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,6.4008,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 21 ft x 0.3048 = 6.4008 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    57B162,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    11E9BF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,5.1816,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,5.1816,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,7.62,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,7.62,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7BB928,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6B31A8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,6.4008,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 21 ft x 0.3048 = 6.4008 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,6.4008,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 21 ft x 0.3048 = 6.4008 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9114B7,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7FA5FF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,9.144,3.048,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.572,14.6304,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 15 ft x 0.3048 = 4.572 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,14.6304,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    700E69,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    14CDC6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    6.096,7.3152,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,7.3152,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    6.096,0,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A5A6A3,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Reception,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    6.096,0,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Reception Hall Slab,  !- Name
    Floor,                        !- Surface Type
    Floor1ReceptionHallSlab_Ffactor,!- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,2.4384,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    11E9BF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    57B162,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    839A66,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BDC047,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.7432,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    68AAF3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    115AA8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FE2C3E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3AE420,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.4384,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CD7BAD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8259AE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.4384,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6A1AB7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FA21EE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.7432,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE014E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E3963E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.7432,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    709E99,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Reception Hall,       !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7A8C4C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.8768,2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.4384,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Recovery Room Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1RecoveryRoomSlab_Ffactor,!- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,3.6576,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    28B002,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F4FE92,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    809229,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    66B6F7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    330DF9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    18.8976,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C5ECA6,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4017DC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,3.6576,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    72C4ED,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    59CEFB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    65D500,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    17C5CF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.3632,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.6784,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.6784,3.6576,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    10.3632,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AE5EBC,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4C8372,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    8.5344,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    10.3632,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    10.3632,3.6576,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    8.5344,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2A1A9E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Recovery Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F87FCE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    18.8976,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.6784,3.6576,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    17.6784,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    18.8976,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 62 ft x 0.3048 = 18.8976 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Scheduling Slab,      !- Name
    Floor,                        !- Surface Type
    Floor1SchedulingSlab_Ffactor, !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,5.1816,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EA6DC8,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    612A96,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5A39B1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.1816,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,5.1816,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BDC047,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    839A66,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,5.1816,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,5.1816,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.1816,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    42E287,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8F966C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,5.1816,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,5.1816,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    513564,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C51FD6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,1.8288,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    58F893,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scheduling,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CFB630,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.1816,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,1.8288,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,5.1816,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 7 ft x 0.3048 = 2.1336 m; Y = d = 17 ft x 0.3048 = 5.1816 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Scrub Slab,           !- Name
    Floor,                        !- Surface Type
    Floor1ScrubSlab_Ffactor,      !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-4.2672,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7816FD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D61127,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1B2EF8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2C9CF4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    24EAE3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A2AAC5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7008C0,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8C822C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-4.2672,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9DB411,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Scrub,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7E9E26,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-4.2672,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Soil Slab,            !- Name
    Floor,                        !- Surface Type
    Floor1SoilSlab_Ffactor,       !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-4.2672,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    762F8C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2B4DBD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.2672,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0.9144,-4.2672,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5D199F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CA9655,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-3.3528,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-3.3528,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    ACADA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4A854B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.2672,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4398AD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EA4B61,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4B54B4,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C81AED,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-3.9624,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.9624,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.2672,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9E478E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5EB34C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.9144,-4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,-4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-4.2672,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -14 ft x 0.3048 = -4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6B967C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    49DA86,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-3.3528,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-3.3528,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    88D2F8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    15A915,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7274F6,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4B590B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-3.9624,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.9624,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Soil Hold Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1SoilHoldSlab_Ffactor,   !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A1087A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    70DAD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    41CE25,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FA769A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9A776E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    445A39,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9ABA5B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    814856,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    58A74A,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5CA4CF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,2.4384,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,2.4384,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D78A26,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Hold,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1899C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.9144,2.4384,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,2.4384,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Soil Work Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1SoilWorkSlab_Ffactor,   !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    37E2C7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6A2C62,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A44272,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    26AF41,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,3.048,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    23683B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    825233,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CA9655,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D199F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,2.7432,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,2.7432,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    121DFF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B551AD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FAE342,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5CD67D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,2.7432,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,2.7432,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B9DDBA,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D10995,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9EBF3E,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EB4979,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,3.6576,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,3.048,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    903092,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Soil Work,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    56C7DA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Step Down Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1StepDownSlab_Ffactor,   !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5FD018,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6822BB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    809229,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F4FE92,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FBDD49,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5EBA9B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,3.6576,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,3.6576,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B40F89,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    997723,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.1816,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CA45DE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    36E420,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.3048,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.3048,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5B693D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6E46A9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0.3048,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4284B6,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2C31F2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.048,0,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.048,3.6576,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FCE842,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Step Down,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4968A2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.1816,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.048,3.6576,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.048,0,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.1816,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Sterile Hall Slab,    !- Name
    Floor,                        !- Surface Type
    Floor1SterileHallSlab_Ffactor,!- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,23.4696,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,23.4696,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    829DCE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    52CA89,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,23.4696,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,23.4696,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    0,19.2024,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 63 ft x 0.3048 = 19.2024 m; Z = 0 ft x 0.3048 = 0 m.
    0,19.2024,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 63 ft x 0.3048 = 19.2024 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E77E00,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    83A098,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,7.0104,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,7.0104,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CEC7BD,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3179A6,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    75353D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,3.6576,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8C4FA5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F43F35,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,23.4696,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,23.4696,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    0,23.4696,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    0,23.4696,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B3A518,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4161C8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    44686F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C92A6E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6A2C62,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    37E2C7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.7536,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 32 ft x 0.3048 = 9.7536 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.7536,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 32 ft x 0.3048 = 9.7536 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A809DD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    619EE6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,13.1064,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 43 ft x 0.3048 = 13.1064 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,13.1064,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 43 ft x 0.3048 = 13.1064 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.7536,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 32 ft x 0.3048 = 9.7536 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.7536,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 32 ft x 0.3048 = 9.7536 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EE0E68,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    38F548,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.764,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 55 ft x 0.3048 = 16.764 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.764,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 55 ft x 0.3048 = 16.764 m; Z = 0 ft x 0.3048 = 0 m.
    0,13.1064,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 43 ft x 0.3048 = 13.1064 m; Z = 0 ft x 0.3048 = 0 m.
    0,13.1064,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 43 ft x 0.3048 = 13.1064 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    88AE01,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    35028C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,19.2024,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 63 ft x 0.3048 = 19.2024 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,19.2024,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 63 ft x 0.3048 = 19.2024 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.764,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 55 ft x 0.3048 = 16.764 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.764,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 55 ft x 0.3048 = 16.764 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2C9CF4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1B2EF8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,7.0104,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,7.0104,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 23 ft x 0.3048 = 7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,11.2776,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 37 ft x 0.3048 = 11.2776 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,11.2776,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 37 ft x 0.3048 = 11.2776 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    765EA5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1747DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,11.2776,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 37 ft x 0.3048 = 11.2776 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,11.2776,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 37 ft x 0.3048 = 11.2776 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,18.5928,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 61 ft x 0.3048 = 18.5928 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,18.5928,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 61 ft x 0.3048 = 18.5928 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2B370E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E321D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.5928,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 61 ft x 0.3048 = 18.5928 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,18.5928,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 61 ft x 0.3048 = 18.5928 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,20.7264,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 68 ft x 0.3048 = 20.7264 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,20.7264,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 68 ft x 0.3048 = 20.7264 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F30797,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    87BFF9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,20.7264,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 68 ft x 0.3048 = 20.7264 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,20.7264,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 68 ft x 0.3048 = 20.7264 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,23.4696,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,23.4696,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    370DB2,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4B217A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,23.4696,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,21.336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 70 ft x 0.3048 = 21.336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,21.336,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 70 ft x 0.3048 = 21.336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,23.4696,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = d = 77 ft x 0.3048 = 23.4696 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    34B3F0,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4CDC86,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,6.096,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,9.144,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CEDA0D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C2CE5F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,6.096,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4469CD,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    10830D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.9728,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,10.9728,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,16.4592,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F62393,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    283EC6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,16.4592,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,18.288,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 60 ft x 0.3048 = 18.288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,18.288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 60 ft x 0.3048 = 18.288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    340FB5,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    20B940,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,10.9728,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,10.9728,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CDA7F8,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2805F0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,21.336,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 70 ft x 0.3048 = 21.336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,21.336,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 70 ft x 0.3048 = 21.336 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,18.288,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 60 ft x 0.3048 = 18.288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.4384,18.288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 8 ft x 0.3048 = 2.4384 m; Y = 60 ft x 0.3048 = 18.288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Nurse Storage Slab,   !- Name
    Floor,                        !- Surface Type
    Floor1NurseStorageSlab_Ffactor,!- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.0584,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    10.0584,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8043B2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    94A56A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    38F548,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EE0E68,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.0584,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    10.0584,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.0584,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    10.0584,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1737B,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C3DB37,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.0584,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    10.0584,3.3528,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.0104,3.3528,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.0104,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    96662A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    415590,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1003C1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    66D163,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.0584,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    10.0584,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    863C6C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    758B3C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    808817,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FD8CF2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.0584,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.0584,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EA4B61,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4398AD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D44BF1,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D29B01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.3528,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    10.0584,3.3528,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    10.0584,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 33 ft x 0.3048 = 10.0584 m; Y = d = 12 ft x 0.3048 = 3.6576 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5C05FF,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sterile Storage,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6FE66,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    7.0104,3.3528,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,3.3528,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Storage Slab,         !- Name
    Floor,                        !- Surface Type
    Floor1StorageSlab_Ffactor,    !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -11.5824,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,-7.0104,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    707E04,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    87231D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-7.0104,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E5BB9,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -11.5824,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -11.5824,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,-7.0104,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,-7.0104,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    859BC1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.5824,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Storge Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -11.5824,0,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -11.5824,-7.0104,3.048,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,-7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    891195,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9C0202,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -11.5824,-7.0104,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -11.5824,-7.0104,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -38 ft x 0.3048 = -11.5824 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -7.9248,-7.0104,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -26 ft x 0.3048 = -7.9248 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -7.9248,-7.0104,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -26 ft x 0.3048 = -7.9248 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8B4DC1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    72BCFE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0.6096,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    19D150,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BBEE0B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,-7.0104,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    814856,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9ABA5B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-7.0104,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-7.0104,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-7.0104,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5B533A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Storage,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    319A6B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.9248,-7.0104,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -26 ft x 0.3048 = -7.9248 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.9248,-7.0104,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -26 ft x 0.3048 = -7.9248 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-7.0104,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-7.0104,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Sub-Sterile Slab,     !- Name
    Floor,                        !- Surface Type
    Floor1Sub-SterileSlab_Ffactor,!- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    61E610,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    76F2F2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F4C599,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,4.2672,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D61127,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7816FD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1875B3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D3CF55,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    196C5F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Sub-Sterile,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    575A7B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Slab,    !- Name
    Floor,                        !- Surface Type
    Floor1UtilityHallSlab_Ffactor,!- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    39E49D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    62475F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Roof,    !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-0.6096,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.6096,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F43F35,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8C4FA5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-5.4864,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    89BBEB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A4B378,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.2672,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,4.2672,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,4.2672,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    87231D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    707E04,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,4.2672,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,4.2672,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-0.6096,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-0.6096,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    529072,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-0.6096,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-0.6096,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.2672,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1C64E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    986A05,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.7432,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-0.6096,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-0.6096,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1D9EED,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    966665,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-4.572,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    20FB14,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F4D6DD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-3.048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-3.048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-4.572,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-4.572,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DEFACF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    32CC19,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-0.6096,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-0.6096,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-3.048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5136E3,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1C7FB1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.1816,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-5.1816,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EFCC3C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Hall,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C84AE1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-0.6096,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-0.6096,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-5.1816,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.1816,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -17 ft x 0.3048 = -5.1816 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Utility Janitor Slab, !- Name
    Floor,                        !- Surface Type
    Floor1UtilityJanitorSlab_Ffactor,!- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-2.1336,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2E8328,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9879B2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E321D9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2B370E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E89C6C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    23CCB1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5F697A,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4F2F27,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    816F6D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Janitor,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9C6F66,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Utility Room Slab,    !- Name
    Floor,                        !- Surface Type
    Floor1UtilityRoomSlab_Ffactor,!- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,5.4864,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EC28A9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E82152,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    204CB9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A28F01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,5.4864,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,5.4864,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    62475F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    39E49D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,5.4864,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,5.4864,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,2.7432,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,2.7432,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7DB101,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    909DB9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,5.4864,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D95F04,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    87BFF9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F30797,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,2.7432,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,2.7432,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    23CCB1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E89C6C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F28371,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Utility Room,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C25071,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 1 Vestibule Slab,       !- Name
    Floor,                        !- Surface Type
    Floor1VestibuleSlab_Ffactor,  !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    231744,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4DA0F5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3330D8,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2FEACD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2DEB73,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C34217,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6E3B28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AA1709,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 1 Vestibule,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DEAC23,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    75353D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3179A6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    208CCF,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AEF992,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9AC2E9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CE4555,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    240A7C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D14D65,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.6576,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    436189,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7C84B6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2BD1E8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E648BC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B184C1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CC4EB4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BC8EB7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3C9825,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,3.6576,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C2CE5F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CEDA0D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7149EA,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CDCA72,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6D879,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    58AD84,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1701A6,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    680AA1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    772842,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    577A10,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.4384,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3C9825,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Conference Toilet,    !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BC8EB7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.4384,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.4384,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    56C7DA,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    903092,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,-3.048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    296861,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7620CF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3D4DE8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    36A02A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,-3.048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,-3.048,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8A5790,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D79C57,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E1B973,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1EE332,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,-3.048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.048,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2DB420,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Dictation,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DE64CC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,-3.048,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-3.048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.048,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -10 ft x 0.3048 = -3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    640E64,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9E6B6C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    10E44F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A72F04,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,9.144,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    54D065,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A4BE81,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F4E5F5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,9.144,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6E3B28,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C34217,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.9248,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,5.4864,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1775A6,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    14C7EF,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    97616F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,5.4864,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5EBA9B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FBDD49,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F24E0D,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BC6EE7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,7.9248,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.9248,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 26 ft x 0.3048 = 7.9248 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D023D9,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    388CB3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,9.144,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4017DC,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C5ECA6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,3.6576,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,3.6576,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4EE021,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    42FAB2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6ED237,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Exam 2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    53450D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    97F00A,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Exam 2,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    906F5E,                       !- Name
