    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -42.3672,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52D809,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ECDEDB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -4.572,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    450AA9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    50DB3D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.6512,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    29E445,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    969F22,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -26.5176,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -26.5176,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -20.7264,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -20.7264,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B0FF3A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    34B8D8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -20.7264,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -20.7264,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -68 ft x 0.3048 = -20.7264 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -5.4864,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9036B9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9C568B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CAC621,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D647E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    E90253,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D60B94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -38.7096,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -32.6136,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -107 ft x 0.3048 = -32.6136 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -38.7096,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -127 ft x 0.3048 = -38.7096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FD4C82,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CABD0E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.336,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0.3048,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F5C927,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B754EC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -23.7744,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -30.1752,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -30.1752,1.8288,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -99 ft x 0.3048 = -30.1752 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    362FF8,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D6D2A5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -23.7744,1.8288,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    21F419,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E5019,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -17.3736,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -17.3736,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -57 ft x 0.3048 = -17.3736 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0.3048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    283EC6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F62393,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.4384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C5B569,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2CB843,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0.3048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D29B01,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D44BF1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FFE9D0,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BD75DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.336,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.4384,0.3048,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -21.336,0.3048,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -70 ft x 0.3048 = -21.336 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5EE606,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    247FD8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -13.716,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -13.716,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3FBBC8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F976A9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -13.716,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B5099E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7EC3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.572,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.572,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A8E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    942718,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -21.0312,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -21.0312,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -22.86,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -22.86,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    32BAA7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B51929,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -22.86,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -22.86,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -75 ft x 0.3048 = -22.86 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -26.5176,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    738F37,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E88E01,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -26.5176,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -26.5176,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -87 ft x 0.3048 = -26.5176 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -42.3672,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -139 ft x 0.3048 = -42.3672 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B94E9A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5DBD9D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.5448,1.8288,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.5448,1.8288,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.0312,1.8288,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -21.0312,1.8288,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -69 ft x 0.3048 = -21.0312 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7A8C4C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Hall,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    709E99,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.6512,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.6512,0.3048,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -94 ft x 0.3048 = -28.6512 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0.3048,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 1 ft x 0.3048 = 0.3048 m; Z = 0 ft x 0.3048 = 0 m.
    -23.7744,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -78 ft x 0.3048 = -23.7744 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    4C4C25,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BB388,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F22E15,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AB0BF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    49DA28,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BDE9D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8C4550,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0C0A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FC3B6D,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F07866,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-1.8288,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-1.8288,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6CC177,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9969B3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 Work Toilet,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B5E37D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C6DCD1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F665B1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -11.8872,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-5.4864,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,-5.4864,0;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1DCC9F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AE769E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,-5.4864,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    34B8D8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B0FF3A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E74038,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8AA0B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    762874,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CADDAF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    637F6F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DB7F62,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1BDF58,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    661D88,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.24,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -11.8872,-5.4864,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -39 ft x 0.3048 = -11.8872 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -15.24,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    15A915,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    88D2F8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-3.3528,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-5.4864,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1CC550,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1AFC9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-5.4864,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    55622A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D21333,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,-3.3528,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-1.524,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5D03DA,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A7115C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.0104,-5.4864,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-5.4864,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE5078,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E2AB17,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -9.7536,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-1.524,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.
    -9.7536,-1.524,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -32 ft x 0.3048 = -9.7536 m; Y = -5 ft x 0.3048 = -1.524 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    774CCD,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BB097B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,-5.4864,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,-3.3528,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.3528,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F6FE66,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5C05FF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.3528,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,-3.3528,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = -11 ft x 0.3048 = -3.3528 m; Z = 0 ft x 0.3048 = 0 m.
    -7.0104,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    47890C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AC2BE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-3.6576,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F7E82F,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    484FB1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-3.6576,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7FDC1A,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    25A972,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.2296,-5.4864,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,-5.4864,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.2296,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -27 ft x 0.3048 = -8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F02E9C,                       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 2 X-Ray,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    628387,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.9624,-5.4864,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -13 ft x 0.3048 = -3.9624 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,-5.4864,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9AC2BE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    47890C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    137A14,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CD21EC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F2515C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AAD404,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    71A3C4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EF4AD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Dressing Room Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    46292D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Dressing Room,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    301CE0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D6F20A,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F77E4B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,0;             !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5EAFB3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DF47AC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0CB0D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F9DFA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-3.9624,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-10.0584,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FB63A7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D0C6E8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-3.9624,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-3.9624,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,-3.9624,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Elevator Hall Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-3.9624,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-3.9624,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    79D0A5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8646EF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,-10.0584,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    212961,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B972D4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1AD55,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C4A89B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B75832,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8316C5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.048,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-3.9624,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -13 ft x 0.3048 = -3.9624 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F7D24D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Elevator Hall,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    628387,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F02E9C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C3FB92,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    55BD05,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AAD404,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F2515C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2272E0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D6005B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,-5.4864,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E13FC4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D75504,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Humid Roof,           !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-5.4864,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -18 ft x 0.3048 = -5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    506DC0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Humid,                !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EA4A9E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B840A7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F6E6D8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1D53D9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    460DA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-2.1336,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FC22D1,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DD2E2D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Janitor Roof,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-2.1336,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C4A89B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Janitor,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1AD55,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.7432,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D10EC7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    245972,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.048,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C86932,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    812B32,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.048,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.048,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B1856A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9AB92B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.048,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,3.048,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AEA170,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1F37D7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Locker Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,3.048,3.048,                !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,3.048,3.048,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    82303C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Locker,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A5FC87,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,3.048,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,3.048,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 10 ft x 0.3048 = 3.048 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3B5B94,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4E1563,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AA26DE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CC8990,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-10.0584,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    68A2D7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    824F52,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    44775D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-10.0584,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Lounge Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-10.0584,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D2E9BA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EEFDE3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    7.0104,-2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -7 ft x 0.3048 = -2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    60F383,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    567037,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0.6096,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F7BE2F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    917AB5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B29215,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    430C7E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.572,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-7.0104,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-7.0104,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,-4.572,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D197DA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AC05CF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7C7BE2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0FD95,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    812B32,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C86932,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    52FA3B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4180E7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0.6096,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.4384,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    B46F2C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6B3E65,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    6D960C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CBFB94,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Lounge Toilet Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,4.8768,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9AB92B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B1856A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CE3FEF,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,4.8768,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E0FD95,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Lounge Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7C7BE2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,4.8768,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,4.8768,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1DC177,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    31B3DF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,0,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    6F0E5D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    60F634,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,7.62,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D67C59,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    98A52C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6C68C2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3613B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Mechanical Roof,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.62,3.048,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,7.62,3.048,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CE618F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Mechanical,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,0,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.62,3.048;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 25 ft x 0.3048 = 7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2E74E6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFEF28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Mechanical Hall Roof, !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,3.048,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A11DA8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4C6DBF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,7.3152,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,14.9352,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BC2C22,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D68874,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,22.5552,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,22.5552,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    44775D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    824F52,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,22.5552,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,22.5552,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,14.6304,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CDD69A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5C690E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,7.3152,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    0,7.3152,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F5E7FE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CF2803,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,12.8016,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,9.144,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4BF787,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    869ED5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,14.6304,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,14.6304,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 48 ft x 0.3048 = 14.6304 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,12.8016,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 42 ft x 0.3048 = 12.8016 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    98A52C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D67C59,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,14.9352,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,14.9352,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 49 ft x 0.3048 = 14.9352 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 0 ft x 0.3048 = 0 m.
    0,22.5552,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 74 ft x 0.3048 = 22.5552 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6310E5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Mechanical Hall,      !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6EC372,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.8288,9.144,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.8288,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 0 ft x 0.3048 = 0 m.
    -1.8288,7.3152,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 24 ft x 0.3048 = 7.3152 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A72B2F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F0D8EE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,-10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5FDFAE,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D7E6B2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,-10.0584,3.048,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-10.0584,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C7B7AA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FE5F03,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-7.9248,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B972D4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    212961,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,3.048;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    5ADC59,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -22.5552,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -22.5552,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Office Roof,          !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -28.0416,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -28.0416,-10.0584,3.048,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-10.0584,3.048,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -33 ft x 0.3048 = -10.0584 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7DCAF1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7C0F83,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -22.5552,0,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -22.5552,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -74 ft x 0.3048 = -22.5552 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CBFB94,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6D960C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A5FC87,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    82303C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-7.9248,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-7.9248,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -26 ft x 0.3048 = -7.9248 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    538FE6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B9D6E3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.048,-10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-10.0584,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.048,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8A695C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    DA760E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-4.572,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-4.572,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    45A523,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    695D6E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,-4.572,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-7.0104,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-7.0104,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-4.572,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -15 ft x 0.3048 = -4.572 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F94215,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B4F89F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.3632,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    C27BD7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C45BF3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.8768,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -10.3632,-7.0104,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -34 ft x 0.3048 = -10.3632 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.
    -4.8768,-7.0104,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = -23 ft x 0.3048 = -7.0104 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE8664,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5D2769,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -12.192,-10.0584,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.192,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40 ft x 0.3048 = -12.192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    535D54,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    287E3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.8496,0,0,                 !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -15.8496,-10.0584,0,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -52 ft x 0.3048 = -15.8496 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,-10.0584,0,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0 ft x 0.3048 = 0 m.
    -28.0416,0,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -92 ft x 0.3048 = -28.0416 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    14A82B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    957242,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Office Hall Roof,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CC8990,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AA26DE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    35.3568,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    35.3568,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D4F411,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2F3F2A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    855B07,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    869ED5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4BF787,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    42.3672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D75504,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E13FC4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.9184,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    32.9184,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    34.7472,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    34.7472,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E80026,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D13E00,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    28.6512,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    32.9184,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    32.9184,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 108 ft x 0.3048 = 32.9184 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    A03B2E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BF7411,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    34.7472,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    34.7472,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 114 ft x 0.3048 = 34.7472 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    36.8808,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    36.8808,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    133349,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    111907,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.8808,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    36.8808,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 121 ft x 0.3048 = 36.8808 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    42.3672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 139 ft x 0.3048 = 42.3672 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    7DCD8A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C9F74B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    35.3568,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    35.3568,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 116 ft x 0.3048 = 35.3568 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    31.6992,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    31.6992,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D7E6B2,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5FDFAE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    31.6992,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    31.6992,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 104 ft x 0.3048 = 31.6992 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8646EF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    79D0A5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    3.6576,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    840387,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Hall,          !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4CCA8D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    15.8496,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    28.6512,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    28.6512,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F07866,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FC3B6D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Office Toilet Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    460DA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1D53D9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8316C5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B75832,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.7432,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D5E94D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BA592,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    B35AD6,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D0C6E8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Office Toilet,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FB63A7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.7432,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8E83C6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D1A180,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,3.6576,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D22917,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4497EF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C050FD,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1BC97,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Phyical Therapy 1 Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -19.812,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F3F6EA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E7A265,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D14D65,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    240A7C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,3.6576,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CDCA72,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7149EA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    339B46,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C588CC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,3.6576,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -6.096,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    7F8407,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D74115,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,6.096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F69079,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C0697F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,3.6576,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    A56694,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    ED1C1D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.5344,3.6576,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 12 ft x 0.3048 = 3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -8.5344,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -28 ft x 0.3048 = -8.5344 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    3C8351,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6C1891,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -10.668,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,0,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -12.4968,6.096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -41 ft x 0.3048 = -12.4968 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -10.668,6.096,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BCAAD1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    958E3F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,6.096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -15.5448,6.096,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E5720F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 1,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C78153,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -15.5448,6.096,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    -15.5448,6.096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -51 ft x 0.3048 = -15.5448 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    -19.812,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -65 ft x 0.3048 = -19.812 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8FB568,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5065F0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-4.8768,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy 2 Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,-4.8768,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    958E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BCAAD1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-4.8768,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    27D999,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2451B7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,-4.8768,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    55BD05,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C3FB92,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.8288,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8BCB23,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    EFFB3B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.2776,-4.8768,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,-4.8768,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C271D9,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D4A2A4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.048,-4.8768,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    3.048,-1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    1EE332,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E1B973,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    96623F,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B352F7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.0104,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    7.0104,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-4.8768,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F17575,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    30A09C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,-4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    11.2776,-4.8768,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = -16 ft x 0.3048 = -4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    317B1B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B52A5D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,-1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,-1.8288,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -6 ft x 0.3048 = -1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5C690E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    CDD69A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    11.2776,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    11.2776,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    9.4488,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E49C43,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D4C22E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    9.4488,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    9.4488,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.9624,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EF4AD1,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy 2,   !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    71A3C4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.9624,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.8288,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6 ft x 0.3048 = 1.8288 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    484FB1,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F7E82F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy Toilet Roof,!- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    44D36C,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2BC70D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    0,5.4864,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CD21EC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    137A14,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,1.8288,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    BF7411,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A03B2E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,5.4864,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,5.4864,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,5.4864,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    EA4A9E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Physical Therapy Toilet,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    506DC0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -2.1336,5.4864,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 10 ft x 0.3048 = 3.048 m.
    -2.1336,5.4864,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 18 ft x 0.3048 = 5.4864 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    -2.1336,1.8288,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 6 ft x 0.3048 = 1.8288 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    137CDB,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F631E4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D4C22E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E49C43,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Storage 1 Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6EC372,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6310E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,1.8288,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    301CE0,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    46292D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,1.8288,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    89A685,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 1,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    180143,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,1.8288,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    5.4864,1.8288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 18 ft x 0.3048 = 5.4864 m; Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = 0 ft x 0.3048 = 0 m.
    0,1.8288,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 6 ft x 0.3048 = 1.8288 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    63B825,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F17DF7,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FE5F03,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C7B7AA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1F37D7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    AEA170,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -3.6576,2.1336,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AC05CF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D197DA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Storage 2 Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,2.1336,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C9F74B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Storage 2,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7DCD8A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -3.6576,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -3.6576,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2B4713,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3AEAAB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,0,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,0;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Treatment Roof,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,6.096,3.048,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,16.4592,3.048,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C78153,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E5720F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,6.096,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,6.096,3.048;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D13E00,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E80026,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,16.4592,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2451B7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    27D999,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,6.096,3.048,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,6.096,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    624E8A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2336C8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,6.096,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 20 ft x 0.3048 = 6.096 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    25A972,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7FDC1A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    D6005B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2272E0,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.2672,10.9728,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,16.4592,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,16.4592,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    496A6C,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Treatment,            !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2C7827,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.9728,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    4.2672,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    F4E5F5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A4BE81,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 1 Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,16.4592,3.048,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C050FD,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4497EF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,6.096,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8DA7DB,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F8F69A,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    192E17,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,3.048;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4CCA8D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    840387,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,16.4592,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,16.4592,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    0,16.4592,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AA7BE2,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E26130,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 12 ft x 0.3048 = 3.6576 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,0,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    68EB71,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    906F5E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,9.144,0,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    66FE82,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4EB51A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,16.4592,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,16.4592,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,10.9728,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    948D7B,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9AEFF,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    10.9728,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    10.9728,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,9.144,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    236CCE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    4DAEA4,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,10.9728,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,9.144,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,10.9728,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    AE769E,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    1DCC9F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,10.9728,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,10.9728,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 36 ft x 0.3048 = 10.9728 m; Z = 0 ft x 0.3048 = 0 m.
    5.7912,16.4592,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    2336C8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    624E8A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    12.8016,6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    12.8016,6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = 0 ft x 0.3048 = 0 m.
    12.8016,16.4592,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 54 ft x 0.3048 = 16.4592 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    38B339,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 1,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9.144,3.048,                !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = h = 10 ft x 0.3048 = 3.048 m.
    0,9.144,0,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 30 ft x 0.3048 = 9.144 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = h = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    9D1FA7,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C39FCC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,4.8768,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    BE5F2F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    D5C4E5,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E2AFEB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C1B522,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    573330,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    3.6576,-2.4384,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    1DEE26,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.6576,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,3.048;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 2 Roof,   !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,4.8768,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    3.6576,-2.4384,3.048,         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12 ft x 0.3048 = 3.6576 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,-2.4384,3.048,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,4.8768,3.048;         !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    192E17,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F8F69A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,-2.4384,3.048,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,-2.4384,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,4.8768,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    6F1456,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7A3F36,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    13.716,-2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-0.6096,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-0.6096,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-2.4384,0;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    CDCFEE,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E9C76F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    15.8496,-0.6096,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,-0.6096,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = -2 ft x 0.3048 = -0.6096 m; Z = 0 ft x 0.3048 = 0 m.
    13.716,4.8768,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 45 ft x 0.3048 = 13.716 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    855B07,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Undeveloped 2,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    2F3F2A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    15.8496,4.8768,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.
    15.8496,4.8768,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 0 ft x 0.3048 = 0 m.
    0,4.8768,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 16 ft x 0.3048 = 4.8768 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DF5076,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    93EF1F,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    111907,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    133349,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    CF2803,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F5E7FE,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    Floor 3 Utility Roof,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    5.4864,-3.6576,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    5.4864,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    180143,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    89A685,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-3.6576,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    5.4864,-3.6576,3.048;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    2BC70D,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Utility,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    44D36C,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 0 ft x 0.3048 = 0 m.
    0,-3.6576,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    8480E5,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    9BB582,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,0;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    Floor 3 Work Roof,            !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.4968,3.048,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    3613B7,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6C68C2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.048,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    C86329,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-12.4968,3.048,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,-12.4968,0,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E7A265,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F3F6EA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-12.4968,3.048,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,0,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    0,-12.4968,3.048;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    4C6DBF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A11DA8,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-7.62,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-7.62,3.048;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F6DDE6,                       !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    703D3E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-2.7432,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-2.7432,0,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -9 ft x 0.3048 = -2.7432 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    EFFB3B,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Floor 3 Work,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8BCB23,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -4.2672,-7.62,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 10 ft x 0.3048 = 3.048 m.
    -4.2672,-7.62,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -25 ft x 0.3048 = -7.62 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-12.4968,0,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 0 ft x 0.3048 = 0 m.
    -4.2672,-12.4968,3.048;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = -41 ft x 0.3048 = -12.4968 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    NE Stair Slab,                !- Name
    Floor,                        !- Surface Type
    NEStairSlab_Ffactor,          !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    986A05,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1C64E,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,2.1336,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    NE Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,2.1336,9.144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,2.1336,9.144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    DFC6F0,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    0,2.1336,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    6EE166,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    B2F07D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -5.4864,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    A28F01,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    204CB9,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.2192,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DE6295,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BFA29B,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.2192,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    D68874,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BC2C22,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -5.4864,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    88E360,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,2.1336,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,2.1336,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 0 ft x 0.3048 = 0 m.
    -7.3152,2.1336,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    16BE00,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    A8FC82,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,2.1336,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,3.048,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -7.3152,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    60F634,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    6F0E5D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -5.4864,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -5.4864,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.2192,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.2192,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    E7B55F,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.2192,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.2192,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    EEFDE3,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NE Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D2E9BA,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.3152,2.1336,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.3152,2.1336,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.3152,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -24 ft x 0.3048 = -7.3152 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Elevator Slab,             !- Name
    Floor,                        !- Surface Type
    NWElevatorSlab_Ffactor,       !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    FB3814,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,-6.096,9.144;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Elevator Roof,             !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,-6.096,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,-6.096,9.144,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,0,9.144,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    976E3F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    43A2A2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,3.048,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,-6.096,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    2.1336,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    FCD12D,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,9.144,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 0 ft x 0.3048 = 0 m.
    0,-6.096,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    D699FF,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7F6FC2,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    0,0,3.048;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    F9DFA4,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E0CB0D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,-6.096,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    BDE9D9,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    49DA28,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,3.048,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    0,0,6.096;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    BEDECA,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    8D1659,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,-6.096,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 20 ft x 0.3048 = 6.096 m.
    2.1336,-6.096,3.048,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = -20 ft x 0.3048 = -6.096 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    2.1336,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    9BA592,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Elevator,                  !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D5E94D,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.1336,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    2.1336,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    0,0,6.096,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    0,0,9.144;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Stair Slab,                !- Name
    Floor,                        !- Surface Type
    NWStairSlab_Ffactor,          !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    5507DC,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    2E2D0C,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,2.4384,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -8.8392,2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    NW Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,2.4384,9.144,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,2.4384,9.144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,0,9.144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    FA9233,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    822161,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -8.8392,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -6.4008,0,3.048;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    AF0124,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -1.524,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,2.4384,9.144;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    74AB49,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    92A2CB,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -6.4008,0,3.048,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -6.4008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    -1.524,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    DF47AC,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    5EAFB3,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -8.8392,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.0104,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -7.0104,0,9.144;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    F41621,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    E55935,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -8.8392,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -8.8392,0,3.048,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -29 ft x 0.3048 = -8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    -1.524,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    7C0F83,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    NW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    7DCAF1,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    -7.0104,0,9.144,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    -7.0104,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.524,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    -1.524,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    SW Stair Slab,                !- Name
    Floor,                        !- Surface Type
    SWStairSlab_Ffactor,          !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.

  BuildingSurface:Detailed,
    8FF821,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    368E02,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,3.048,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    850EA7,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,-2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,-2.4384,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    4.8768,-2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    SW Stair Roof,                !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,-2.4384,9.144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,-2.4384,9.144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    1068C8,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    BAD27A,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,0,3.048;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.

  BuildingSurface:Detailed,
    E2AFEB,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    D5C4E5,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    1.2192,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    1.2192,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    99468F,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    FCDEAC,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,-2.4384,3.048,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    4.8768,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    17258E,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    3DE7A6,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,3.048,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,0,3.048,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 10 ft x 0.3048 = 3.048 m.
    1.2192,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.

  BuildingSurface:Detailed,
    573330,                       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C1B522,                       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    4.8768,-2.4384,9.144,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.
    4.8768,-2.4384,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 20 ft x 0.3048 = 6.096 m.
    4.8768,0,9.144;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.

  BuildingSurface:Detailed,
    270BCE,                       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    SW Stair,                     !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    1.2192,0,9.144,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 30 ft x 0.3048 = 9.144 m.
    1.2192,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 0 ft x 0.3048 = 0 m.
    1.2192,-2.4384,9.144;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 30 ft x 0.3048 = 9.144 m.

! Windows: all windows of the prototype (the xlsx window glass area, raw_data K, is reproduced by their areas); the swinging doors of the prototype are not in the documents and are removed.
  FenestrationSurface:Detailed,
    78F987,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    481E71,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.4572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.4572,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.286,0,1.2192,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7.5 ft x 0.3048 = 2.286 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.286,0,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7.5 ft x 0.3048 = 2.286 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D8037E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5F762C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    7.0104,-10.0584,2.4638,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 2.4638 m (dimension of the prototype).
    7.0104,-10.0584,0.0254,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 23 ft x 0.3048 = 7.0104 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0.0254 m (dimension of the prototype).
    10.668,-10.0584,0.0254,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 35 ft x 0.3048 = 10.668 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 0.0254 m (dimension of the prototype).
    10.668,-10.0584,2.4638;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 35 ft x 0.3048 = 10.668 m; Y = -33 ft x 0.3048 = -10.0584 m; Z = 2.4638 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    4A8120,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    84FB73,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.6096,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.6096,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    AAE778,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    FE5A3C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-8.5344,2.4638,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -28 ft x 0.3048 = -8.5344 m; Z = 2.4638 m (dimension of the prototype).
    0,-8.5344,0.0254,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -28 ft x 0.3048 = -8.5344 m; Z = 0.0254 m (dimension of the prototype).
    0,-12.192,0.0254,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -40 ft x 0.3048 = -12.192 m; Z = 0.0254 m (dimension of the prototype).
    0,-12.192,2.4638;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -40 ft x 0.3048 = -12.192 m; Z = 2.4638 m (dimension of the prototype).

  FenestrationSurface:Detailed,
    3AAD8B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    F629C1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.0668,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.0668,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8128A9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    F629C1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.81,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.81,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9B1541,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    879583,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.6096,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.6096,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2 ft x 0.3048 = 0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.4384,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.4384,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    CF850A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    879583,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.048,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.048,0,1.2192,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.8768,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.8768,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A6BA23,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    E326E4,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,0.9144,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,0.9144,1.217713,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,2.7432,1.217713,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,2.7432,2.4384;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D10D28,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    E326E4,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,4.2672,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,4.2672,1.217713,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,6.096,1.217713,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    5.7912,6.096,2.4384;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 20 ft x 0.3048 = 6.096 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    591336,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.4572,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 1.5 ft x 0.3048 = 0.4572 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.4572,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 1.5 ft x 0.3048 = 0.4572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.286,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 7.5 ft x 0.3048 = 2.286 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.286,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 7.5 ft x 0.3048 = 2.286 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    38B811,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.0292,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 16.5 ft x 0.3048 = 5.0292 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.0292,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 16.5 ft x 0.3048 = 5.0292 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.858,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22.5 ft x 0.3048 = 6.858 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.858,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22.5 ft x 0.3048 = 6.858 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C044D6,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1D96D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,4.572,1.217713,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,4.572,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 15 ft x 0.3048 = 4.572 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1D94BE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    6D2616,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.3048,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.3048,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -1 ft x 0.3048 = -0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.1336,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -7 ft x 0.3048 = -2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    18748E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    6D2616,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    137A56,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    A5A6A3,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.7432,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.7432,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    5.4864,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    5.4864,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18 ft x 0.3048 = 5.4864 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8D508E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.4488,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    9.4488,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 31 ft x 0.3048 = 9.4488 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    11.2776,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    11.2776,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 37 ft x 0.3048 = 11.2776 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B2D381,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    12.8016,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    12.8016,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 42 ft x 0.3048 = 12.8016 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1DA13A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    15.8496,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    15.8496,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52 ft x 0.3048 = 15.8496 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    17.6784,0,1.2192,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    17.6784,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 58 ft x 0.3048 = 17.6784 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    44E54A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    28B002,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.4008,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    6.4008,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21 ft x 0.3048 = 6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.2296,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 27 ft x 0.3048 = 8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.2296,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 27 ft x 0.3048 = 8.2296 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    757D10,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    EA6DC8,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.762,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.5 ft x 0.3048 = 0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.762,0,1.2192,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.5 ft x 0.3048 = 0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.3716,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4.5 ft x 0.3048 = 1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.3716,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.5 ft x 0.3048 = 1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E33BAE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B40F89,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -2.4384,2.7432,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -2.4384,2.7432,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -2.4384,0.9144,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -2.4384,0.9144,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    24167A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    997723,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.524,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.524,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0.3048,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0.3048,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2C0938,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    997723,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4384,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.4384,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8600DD,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CEC7BD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.3048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.3048,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 1 ft x 0.3048 = 0.3048 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.1336,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.1336,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 7 ft x 0.3048 = 2.1336 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A1ED60,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.0668,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.0668,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3.5 ft x 0.3048 = -1.0668 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.8956,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9.5 ft x 0.3048 = -2.8956 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E8D997,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.572,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.4008,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.4008,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -21 ft x 0.3048 = -6.4008 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    88E1FC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    859BC1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -8.0772,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -26.5 ft x 0.3048 = -8.0772 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -8.0772,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -26.5 ft x 0.3048 = -8.0772 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.906,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -32.5 ft x 0.3048 = -9.906 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.906,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -32.5 ft x 0.3048 = -9.906 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F83F33,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    61E610,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B1F5EE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D95F04,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.762,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.762,1.217713,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.5908,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8.5 ft x 0.3048 = 2.5908 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.5908,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8.5 ft x 0.3048 = 2.5908 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F52F3D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    208CCF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    80885D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    AEF992,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -7.0104,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -7.0104,0,1.2192,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -1.524,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    -1.524,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    FEEF06,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    54D065,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.9144,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.7432,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    2.7432,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9 ft x 0.3048 = 2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2BE8DE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.9144,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.9144,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    513E2A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.2296,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,8.2296,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,6.4008,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,6.4008,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    BA5CD9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1775A6,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.4864,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.4864,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,3.6576,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,3.6576,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    1AD478,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    97F00A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.2192,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    1.2192,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    4.2672,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 14 ft x 0.3048 = 4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    27F0AC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    A497E9,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.2192,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    1.2192,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    6.096,0,1.2192,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    6.096,0,2.4384;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 20 ft x 0.3048 = 6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    724114,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88A75F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.1524,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.5 ft x 0.3048 = 0.1524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.1524,0,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.5 ft x 0.3048 = 0.1524 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.9812,0,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 6.5 ft x 0.3048 = 1.9812 m; Y = 0 ft x 0.3048 = 0 m; Z = 4 ft x 0.3048 = 1.2192 m.
    1.9812,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 6.5 ft x 0.3048 = 1.9812 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D538C4,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B4E619,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    5635BC,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B4E619,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    831C1D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9EC269,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.9144,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.9144,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.6576,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.6576,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -12 ft x 0.3048 = -3.6576 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BB95F,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B316F7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.2192,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.2192,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4 ft x 0.3048 = -1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.048,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C0778D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    B316F7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.2672,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.2672,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14 ft x 0.3048 = -4.2672 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.096,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.096,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    7D2D69,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9621FD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.6096,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.6096,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2 ft x 0.3048 = -0.6096 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.4384,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.4384,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8 ft x 0.3048 = -2.4384 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2EF63B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9621FD,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.048,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.048,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -10 ft x 0.3048 = -3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -4.8768,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -16 ft x 0.3048 = -4.8768 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C417C0,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    42CEE1,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.9144,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.9144,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -3 ft x 0.3048 = -0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.7432,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.7432,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -9 ft x 0.3048 = -2.7432 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EB042B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.4488,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 31 ft x 0.3048 = 9.4488 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,9.4488,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 31 ft x 0.3048 = 9.4488 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,11.2776,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 37 ft x 0.3048 = 11.2776 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,11.2776,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 37 ft x 0.3048 = 11.2776 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    4C1F71,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,3.6577,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m (the prototype value is 3.6577, the formula gives 3.6576); Z = 8 ft x 0.3048 = 2.4384 m.
    0,3.6577,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m (the prototype value is 3.6577, the formula gives 3.6576); Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,5.4865,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m (the prototype value is 5.4865, the formula gives 5.4864); Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,5.4865,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m (the prototype value is 5.4865, the formula gives 5.4864); Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D23C8B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,2.7432,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B4E4BE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B1439,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,6.7056,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,8.5344,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 28 ft x 0.3048 = 8.5344 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,8.5344,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 28 ft x 0.3048 = 8.5344 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EEF55D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4ABC66,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.8768,-7.3152,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.
    4.8768,-7.3152,0.6096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 2 ft x 0.3048 = 0.6096 m.
    8.5344,-7.3152,0.6096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 2 ft x 0.3048 = 0.6096 m.
    8.5344,-7.3152,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    E55A57,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4ABC66,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.3632,-7.3152,2.4384,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.
    10.3632,-7.3152,1.2192,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34 ft x 0.3048 = 10.3632 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 4 ft x 0.3048 = 1.2192 m.
    13.1064,-7.3152,1.2192,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43 ft x 0.3048 = 13.1064 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 4 ft x 0.3048 = 1.2192 m.
    13.1064,-7.3152,2.4384;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43 ft x 0.3048 = 13.1064 m; Y = -24 ft x 0.3048 = -7.3152 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    93D018,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5B04CF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-0.6096,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-0.6096,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -2 ft x 0.3048 = -0.6096 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,-4.2672,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,-4.2672,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -14 ft x 0.3048 = -4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    DD9F5D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    4B55FA,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-2.286,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -7.5 ft x 0.3048 = -2.286 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-2.286,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -7.5 ft x 0.3048 = -2.286 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.4572,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -1.5 ft x 0.3048 = -0.4572 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.4572,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -1.5 ft x 0.3048 = -0.4572 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    15B02B,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9C3A6A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -0.762,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -2.5 ft x 0.3048 = -0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -0.762,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -2.5 ft x 0.3048 = -0.762 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.5908,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -8.5 ft x 0.3048 = -2.5908 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -2.5908,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -8.5 ft x 0.3048 = -2.5908 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    820282,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    9C3A6A,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.81,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -3.81,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -12.5 ft x 0.3048 = -3.81 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -5.6388,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18.5 ft x 0.3048 = -5.6388 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BA05A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    68A2D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.7912,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.7912,0,0.9144,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 19 ft x 0.3048 = 5.7912 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    3.9624,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    3.9624,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C639E8,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    68A2D7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.048,0,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.048,0,0.9144,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10 ft x 0.3048 = 3.048 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    1.2192,0,0.9144,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    1.2192,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4 ft x 0.3048 = 1.2192 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    A2790A,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE3FEF,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    3.2004,4.8768,2.4384,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10.5 ft x 0.3048 = 3.2004 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 8 ft x 0.3048 = 2.4384 m.
    3.2004,4.8768,0.9144,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.5 ft x 0.3048 = 3.2004 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 3 ft x 0.3048 = 0.9144 m.
    0.4572,4.8768,0.9144,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 3 ft x 0.3048 = 0.9144 m.
    0.4572,4.8768,2.4384;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.5 ft x 0.3048 = 0.4572 m; Y = d = 16 ft x 0.3048 = 4.8768 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    79FCEE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE618F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.9144,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.9144,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,3.3528,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 11 ft x 0.3048 = 3.3528 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EDE617,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    CE618F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.217713,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,6.7056,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 22 ft x 0.3048 = 6.7056 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C61F0D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.4196,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -14.5 ft x 0.3048 = -4.4196 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.4196,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -14.5 ft x 0.3048 = -4.4196 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.2484,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20.5 ft x 0.3048 = -6.2484 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -6.2484,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20.5 ft x 0.3048 = -6.2484 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    7248C5,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -19.6596,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -64.5 ft x 0.3048 = -19.6596 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -19.6596,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -64.5 ft x 0.3048 = -19.6596 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -21.4884,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -70.5 ft x 0.3048 = -21.4884 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -21.4884,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -70.5 ft x 0.3048 = -21.4884 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    29FA28,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -7.4676,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -24.5 ft x 0.3048 = -7.4676 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -7.4676,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -24.5 ft x 0.3048 = -7.4676 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.2964,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -30.5 ft x 0.3048 = -9.2964 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -9.2964,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -30.5 ft x 0.3048 = -9.2964 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F0B23F,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -10.5156,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -34.5 ft x 0.3048 = -10.5156 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -10.5156,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -34.5 ft x 0.3048 = -10.5156 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -12.3444,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -40.5 ft x 0.3048 = -12.3444 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -12.3444,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -40.5 ft x 0.3048 = -12.3444 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    EEC10E,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -13.5636,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -44.5 ft x 0.3048 = -13.5636 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -13.5636,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -44.5 ft x 0.3048 = -13.5636 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -15.3924,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50.5 ft x 0.3048 = -15.3924 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -15.3924,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50.5 ft x 0.3048 = -15.3924 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    944FCE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -16.6116,0,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -54.5 ft x 0.3048 = -16.6116 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -16.6116,0,0.9144,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -54.5 ft x 0.3048 = -16.6116 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -18.4404,0,0.9144,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -60.5 ft x 0.3048 = -18.4404 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -18.4404,0,2.4384;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -60.5 ft x 0.3048 = -18.4404 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C41399,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    5ADC59,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.3716,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -4.5 ft x 0.3048 = -1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -1.3716,0,0.9144,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -4.5 ft x 0.3048 = -1.3716 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.2004,0,0.9144,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -10.5 ft x 0.3048 = -3.2004 m; Y = 0 ft x 0.3048 = 0 m; Z = 3 ft x 0.3048 = 0.9144 m.
    -3.2004,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -10.5 ft x 0.3048 = -3.2004 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    95BA33,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D22917,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.6096,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.6096,0.608821,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,2.4384,0.608821,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,2.4384,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 8 ft x 0.3048 = 2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    F27282,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    D22917,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,3.6576,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,3.6576,0.608821,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,5.4864,0.608821,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 2 ft x 0.3048 = 0.6096 m (the prototype value is 0.608821, the formula gives 0.6096) (the prototype writes 0.608821).
    0,5.4864,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3DB407,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -18.288,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -60 ft x 0.3048 = -18.288 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -18.288,0,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -60 ft x 0.3048 = -18.288 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -15.24,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -15.24,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -50 ft x 0.3048 = -15.24 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3DADE2,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -13.716,0,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -13.716,0,0.6096,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -45 ft x 0.3048 = -13.716 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -10.668,0,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -10.668,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -35 ft x 0.3048 = -10.668 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    DF3E2C,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -9.144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -30 ft x 0.3048 = -9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -9.144,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -30 ft x 0.3048 = -9.144 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -6.096,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -6.096,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -20 ft x 0.3048 = -6.096 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    5031C8,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C1BC97,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -4.572,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    -4.572,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -15 ft x 0.3048 = -4.572 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -1.524,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    -1.524,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5 ft x 0.3048 = -1.524 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    C087D0,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9144,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0.9144,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 3 ft x 0.3048 = 0.9144 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    3.9624,0,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    3.9624,0,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D2CA75,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.8392,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    8.8392,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 29 ft x 0.3048 = 8.8392 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    11.8872,0,0.6096,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    11.8872,0,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 39 ft x 0.3048 = 11.8872 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    B0FB49,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    8DA7DB,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.1816,0,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.
    5.1816,0,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17 ft x 0.3048 = 5.1816 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    7.62,0,0.6096,                !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 2 ft x 0.3048 = 0.6096 m.
    7.62,0,2.4384;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 25 ft x 0.3048 = 7.62 m; Y = 0 ft x 0.3048 = 0 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    FE9BC9,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,2.7432,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,2.7432,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 9 ft x 0.3048 = 2.7432 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,0.9144,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,0.9144,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 3 ft x 0.3048 = 0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9DF7DE,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,5.4864,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,5.4864,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18 ft x 0.3048 = 5.4864 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,3.6576,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,3.6576,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12 ft x 0.3048 = 3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    D0BE44,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    38B339,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.2296,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,8.2296,0.6096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 27 ft x 0.3048 = 8.2296 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,6.4008,0.6096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 2 ft x 0.3048 = 0.6096 m.
    0,6.4008,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 21 ft x 0.3048 = 6.4008 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    6B5226,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    BE5F2F,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.2672,2.4384,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,4.2672,1.2192,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 14 ft x 0.3048 = 4.2672 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.6096,1.2192,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 4 ft x 0.3048 = 1.2192 m.
    0,0.6096,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 2 ft x 0.3048 = 0.6096 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    8F59F7,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1DEE26,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.8768,-2.4384,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    4.8768,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16 ft x 0.3048 = 4.8768 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.5344,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    8.5344,-2.4384,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 28 ft x 0.3048 = 8.5344 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    44F571,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    1DEE26,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.9728,-2.4384,2.4384,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    10.9728,-2.4384,1.2192,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36 ft x 0.3048 = 10.9728 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,-2.4384,1.2192,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    14.6304,-2.4384,2.4384;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 48 ft x 0.3048 = 14.6304 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    6BD844,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-2.7432,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-2.7432,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -9 ft x 0.3048 = -2.7432 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.9144,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-0.9144,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -3 ft x 0.3048 = -0.9144 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    86D536,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-5.4864,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-5.4864,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -18 ft x 0.3048 = -5.4864 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-3.6576,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-3.6576,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -12 ft x 0.3048 = -3.6576 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    BAF71D,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-11.5824,2.4384,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -38 ft x 0.3048 = -11.5824 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-11.5824,1.217713,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -38 ft x 0.3048 = -11.5824 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-9.7536,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -32 ft x 0.3048 = -9.7536 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-9.7536,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -32 ft x 0.3048 = -9.7536 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    3833A2,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    C86329,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,-8.8392,2.4384,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = -29 ft x 0.3048 = -8.8392 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,-8.8392,1.217713,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = -29 ft x 0.3048 = -8.8392 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-7.0104,1.217713,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,-7.0104,2.4384;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = -23 ft x 0.3048 = -7.0104 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    2111A1,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    DFC6F0,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,0.762,2.4384,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 8 ft x 0.3048 = 2.4384 m.
    0,0.762,1.217713,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 2.5 ft x 0.3048 = 0.762 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,1.3716,1.217713,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 4.5 ft x 0.3048 = 1.3716 m; Z = 4 ft x 0.3048 = 1.2192 m (the prototype value is 1.217713, the formula gives 1.2192) (the prototype writes 1.217713).
    0,1.3716,2.4384;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 4.5 ft x 0.3048 = 1.3716 m; Z = 8 ft x 0.3048 = 2.4384 m.

  FenestrationSurface:Detailed,
    9BC521,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88E360,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.8288,2.1336,8.5344,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 28 ft x 0.3048 = 8.5344 m.
    -1.8288,2.1336,7.0104,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -5.5739,2.1336,7.0104,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -5.5739 m (dimension of the prototype); Y = 7 ft x 0.3048 = 2.1336 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -5.5739,2.1336,8.5344;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -5.5739 m (dimension of the prototype); Y = 7 ft x 0.3048 = 2.1336 m; Z = 28 ft x 0.3048 = 8.5344 m.

  FenestrationSurface:Detailed,
    142781,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    88E360,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -1.8288,2.1336,5.4864,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 18 ft x 0.3048 = 5.4864 m.
    -1.8288,2.1336,3.9624,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -6 ft x 0.3048 = -1.8288 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -5.4864,2.1336,3.9624,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -5.4864,2.1336,5.4864;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -18 ft x 0.3048 = -5.4864 m; Y = 7 ft x 0.3048 = 2.1336 m; Z = 18 ft x 0.3048 = 5.4864 m.

  FenestrationSurface:Detailed,
    E74902,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    2E2D0C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.3528,2.4384,5.4864,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 18 ft x 0.3048 = 5.4864 m.
    -3.3528,2.4384,3.9624,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -7.0104,2.4384,3.9624,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 13 ft x 0.3048 = 3.9624 m.
    -7.0104,2.4384,5.4864;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 18 ft x 0.3048 = 5.4864 m.

  FenestrationSurface:Detailed,
    93BBC3,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    2E2D0C,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    -3.3528,2.4384,8.5344,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 28 ft x 0.3048 = 8.5344 m.
    -3.3528,2.4384,7.0104,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = -11 ft x 0.3048 = -3.3528 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -7.0104,2.4384,7.0104,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 23 ft x 0.3048 = 7.0104 m.
    -7.0104,2.4384,8.5344;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = -23 ft x 0.3048 = -7.0104 m; Y = 8 ft x 0.3048 = 2.4384 m; Z = 28 ft x 0.3048 = 8.5344 m.

  FenestrationSurface:Detailed,
    C635A6,                       !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    850EA7,                       !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.5908,-2.4384,2.4384,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5 ft x 0.3048 = 2.5908 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.
    2.5908,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5 ft x 0.3048 = 2.5908 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    3.5052,-2.4384,1.2192,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.5 ft x 0.3048 = 3.5052 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 4 ft x 0.3048 = 1.2192 m.
    3.5052,-2.4384,2.4384;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.5 ft x 0.3048 = 3.5052 m; Y = -8 ft x 0.3048 = -2.4384 m; Z = 8 ft x 0.3048 = 2.4384 m.

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.084 Btu/h-ft2-F (Table 20, steel frame wall: Table 18 gives steel frame for the Outpatient Healthcare and the xlsx names steel-framed walls), roof U = 0.063 (Table 19, insulation entirely above deck: Table 17). The layer resistance is 1/U minus the surface films.
  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 20, p.36: steel frame wall U = 0.084 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.9469 m2-K/W.
    MediumRough,                  !- Roughness
    1.9469;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    ExteriorWallLayer;            !- Outside Layer

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, round value; no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    @DOC[3.2366]@,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    @DOC[0.39]@;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Slab on grade: F-factor method; the PDF (Table 22, p.37) gives no insulation required (NR); F = 1.26363 W/m-K is the 90.1-2004 value of an uninsulated slab. Area and perimeter are computed from the polygons.
  Construction:FfactorGroundFloor,
    Floor1AnesthesiaSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.033528320000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Anesthesia Slab (10.033528 m2 = 108.000 ft2 from the vertex coordinates).
    2.7432000000000087;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (481E71): 2.7432 = 2.7432 m.

  Construction:FfactorGroundFloor,
    Floor1BioHazSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Bio Haz Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1CafeSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    39.0192768,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Cafe Slab (39.019277 m2 = 420.000 ft2 from the vertex coordinates).
    6.096;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (5F762C): 6.096 = 6.096 m.

  Construction:FfactorGroundFloor,
    Floor1CleanSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783039999915,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Clean Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1CleanWorkSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.32900159999997,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Clean Work Slab (15.329002 m2 = 165.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1DictationSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783039999915,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Dictation Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1DressingRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    4.180636800000002,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Dressing Room Slab (4.180637 m2 = 45.000 ft2 from the vertex coordinates).
    2.7432;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (84FB73): 2.7432 = 2.7432 m.

  Construction:FfactorGroundFloor,
    Floor1ElectricalRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    9.104497920000085,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Electrical Room Slab (9.104498 m2 = 98.000 ft2 from the vertex coordinates).
    2.1336000000000013;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (7F5C82): 2.1336 = 2.1336 m.

  Construction:FfactorGroundFloor,
    Floor1ElevatorPumpRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    8.45417664,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Elevator Pump Room Slab (8.454177 m2 = 91.000 ft2 from the vertex coordinates).
    6.096000000000005;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (C732B0, E02487): 3.9624 + 2.1336 = 6.096 m.

  Construction:FfactorGroundFloor,
    Floor1HumidSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764160000093,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Humid Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1ITHallSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.00642559999983,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 IT Hall Slab (13.006426 m2 = 140.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1ITRoomSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.40514048,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 IT Room Slab (10.40514 m2 = 112.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LobbySlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    57.78569088000006,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Slab (57.785691 m2 = 622.000 ft2 from the vertex coordinates).
    6.7056000000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (FE5A3C): 6.7056 = 6.7056 m.

  Construction:FfactorGroundFloor,
    Floor1LobbyHallSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    22.296729599999992,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Hall Slab (22.29673 m2 = 240.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LobbyToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764159999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lobby Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8288000000000046;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (9D87EC): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1LockerRoomSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    61.316006400000106,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Locker Room Slab (61.316006 m2 = 660.000 ft2 from the vertex coordinates).
    6.7056000000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (F629C1): 6.7056 = 6.7056 m.

  Construction:FfactorGroundFloor,
    Floor1LockerRoomHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    46.07990784000003,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Locker Room Hall Slab (46.079908 m2 = 496.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1LoungeSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    33.445094400000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Lounge Slab (33.445094 m2 = 360.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MedGasSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Med Gas Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    4.57200000000001;             !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (E85BB5, 577FC1): 2.4384 + 2.1336 = 4.572 m.

  Construction:FfactorGroundFloor,
    Floor1MRIControlRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.60771072,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Control Room Slab (15.607711 m2 = 168.000 ft2 from the vertex coordinates).
    1.524000000000001;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (C114C1): 1.524 = 1.524 m.

  Construction:FfactorGroundFloor,
    Floor1MRIHallSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.6567468799999,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Hall Slab (13.656747 m2 = 147.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MRIRoomSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    40.877337599999976,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Room Slab (40.877338 m2 = 440.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1MRIToiletSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.01676415999998,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 MRI Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8287999999999993;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (ADB8D0): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1NourishmentSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    16.90835328000003,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nourishment Slab (16.908353 m2 = 182.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseHallSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    46.079907839999976,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Hall Slab (46.079908 m2 = 496.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseJanitorSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.01676415999998,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Janitor Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseStationSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    24.24769343999992,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Station Slab (24.247693 m2 = 261.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1NurseToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.016764159999866,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1OfficeSlab_Ffactor,     !- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.872168320000014,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Office Slab (44.872168 m2 = 483.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom1Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    42.73539840000001,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 1 Slab (42.735398 m2 = 460.000 ft2 from the vertex coordinates).
    13.106400000000004;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (879583, E326E4): 6.096 + 7.0104 = 13.1064 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom2Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.5934592000001,             !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 2 Slab (44.593459 m2 = 480.000 ft2 from the vertex coordinates).
    7.315200000000001;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (1D96D7): 7.3152 = 7.3152 m.

  Construction:FfactorGroundFloor,
    Floor1OperatingRoom3Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    44.221847040000284,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Operating Room 3 Slab (44.221847 m2 = 476.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1PACUSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    10.033528320000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 PACU Slab (10.033528 m2 = 108.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpHallSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    49.052805120000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Hall Slab (49.052805 m2 = 528.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpRoom1Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    17.558674559999986,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Room 1 Slab (17.558675 m2 = 189.000 ft2 from the vertex coordinates).
    1.2191999999999998;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (84418A): 1.2192 = 1.2192 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpRoom2Slab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    31.40122752000002,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Room 2 Slab (31.401228 m2 = 338.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1Pre-OpToiletSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.0167641600000366,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Pre-Op Toilet Slab (5.016764 m2 = 54.000 ft2 from the vertex coordinates).
    1.8288000000000006;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (1535AC): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    Floor1ProcedureRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    26.477366399999937,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Procedure Room Slab (26.477366 m2 = 285.000 ft2 from the vertex coordinates).
    5.7912;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (6D2616): 5.7912 = 5.7912 m.

  Construction:FfactorGroundFloor,
    Floor1ReceptionSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    47.28764735999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Reception Slab (47.287647 m2 = 509.000 ft2 from the vertex coordinates).
    3.9624000000000006;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (A5A6A3): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    Floor1ReceptionHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.891589119999935,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Reception Hall Slab (11.891589 m2 = 128.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1RecoveryRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    50.167641599999996,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Recovery Room Slab (50.167642 m2 = 540.000 ft2 from the vertex coordinates).
    13.716000000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (28B002): 13.716 = 13.716 m.

  Construction:FfactorGroundFloor,
    Floor1SchedulingSlab_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.055461759999957,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Scheduling Slab (11.055462 m2 = 119.000 ft2 from the vertex coordinates).
    2.1335999999999995;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (EA6DC8): 2.1336 = 2.1336 m.

  Construction:FfactorGroundFloor,
    Floor1ScrubSlab_Ffactor,      !- Name
    1.26363,                      !- F-Factor {W/m-K}
    7.803855360000057,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Scrub Slab (7.803855 m2 = 84.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    11.705783040000142,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Slab (11.705783 m2 = 126.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilHoldSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    5.202570240000114,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Hold Slab (5.20257 m2 = 56.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1SoilWorkSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    16.722547200000008,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Soil Work Slab (16.722547 m2 = 180.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1StepDownSlab_Ffactor,   !- Name
    1.26363,                      !- F-Factor {W/m-K}
    27.870912000000004,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Step Down Slab (27.870912 m2 = 300.000 ft2 from the vertex coordinates).
    11.277600000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (B40F89, 997723): 3.6576 + 7.62 = 11.2776 m.

  Construction:FfactorGroundFloor,
    Floor1SterileHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    57.228272640000114,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Sterile Hall Slab (57.228273 m2 = 616.000 ft2 from the vertex coordinates).
    2.4384000000000086;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (CEC7BD): 2.4384 = 2.4384 m.

  Construction:FfactorGroundFloor,
    Floor1NurseStorageSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    36.78960383999993,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Nurse Storage Slab (36.789604 m2 = 396.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1StorageSlab_Ffactor,    !- Name
    1.26363,                      !- F-Factor {W/m-K}
    85.47079680000024,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Storage Slab (85.470797 m2 = 920.000 ft2 from the vertex coordinates).
    19.202400000000008;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (8E5BB9, 859BC1): 7.0104 + 12.192 = 19.2024 m.

  Construction:FfactorGroundFloor,
    Floor1Sub-SterileSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    18.208995840000057,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Sub-Sterile Slab (18.208996 m2 = 196.000 ft2 from the vertex coordinates).
    4.2672;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (61E610): 4.2672 = 4.2672 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityHallSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    23.78317823999987,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Hall Slab (23.783178 m2 = 256.000 ft2 from the vertex coordinates).
    4.876799999999999;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (529072): 4.8768 = 4.8768 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityJanitorSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    3.901927680000199,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Janitor Slab (3.901928 m2 = 42.000 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Floor1UtilityRoomSlab_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    33.445094400000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Utility Room Slab (33.445094 m2 = 360.000 ft2 from the vertex coordinates).
    5.4864;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (D95F04): 5.4864 = 5.4864 m.

  Construction:FfactorGroundFloor,
    Floor1VestibuleSlab_Ffactor,  !- Name
    1.26363,                      !- F-Factor {W/m-K}
    6.689018879999992,            !- Area {m2}  Derived from: the area of the floor polygon of the surface Floor 1 Vestibule Slab (6.689019 m2 = 72.000 ft2 from the vertex coordinates).
    2.4384000000000015;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (3330D8): 2.4384 = 2.4384 m.

  Construction:FfactorGroundFloor,
    NEStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.607710719999886,           !- Area {m2}  Derived from: the area of the floor polygon of the surface NE Stair Slab (15.607711 m2 = 168.000 ft2 from the vertex coordinates).
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 3 exterior walls that stand on the floor of the zone (DFC6F0, 88E360, E7B55F): 2.1336 + 7.3152 + 1.2192 = 10.668 m.

  Construction:FfactorGroundFloor,
    NWElevatorSlab_Ffactor,       !- Name
    1.26363,                      !- F-Factor {W/m-K}
    13.0064256,                   !- Area {m2}  Derived from: the area of the floor polygon of the surface NW Elevator Slab (13.006426 m2 = 140.000 ft2 from the vertex coordinates).
    8.2296;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (FB3814, FCD12D): 2.1336 + 6.096 = 8.2296 m.

  Construction:FfactorGroundFloor,
    NWStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    17.837383680000016,           !- Area {m2}  Derived from: the area of the floor polygon of the surface NW Stair Slab (17.837384 m2 = 192.000 ft2 from the vertex coordinates).
    12.192000000000002;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 3 exterior walls that stand on the floor of the zone (5507DC, 2E2D0C, AF0124): 2.4384 + 7.3152 + 2.4384 = 12.192 m.

  Construction:FfactorGroundFloor,
    SWStairSlab_Ffactor,          !- Name
    1.26363,                      !- F-Factor {W/m-K}
    8.918691839999994,            !- Area {m2}  Derived from: the area of the floor polygon of the surface SW Stair Slab (8.918692 m2 = 96.000 ft2 from the vertex coordinates).
    6.096;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (850EA7, 270BCE): 3.6576 + 2.4384 = 6.096 m.

! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: GasEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: GasEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: GasEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: ZoneInfiltration:DesignFlowRate]
  Schedule:Compact,
    ACTIVITY_SCH,                 !- Name  Source: NREL PDF Table B-7, p.85 (page 96 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,120;             !- Field 3

! [moved to Appendix_en.md section 2: HVACTemplate:Thermostat]
! [moved to Appendix_en.md section 2: HVACTemplate:System:VAV]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:VAV]
! Plant loops that the system of the xlsx needs (type 7): chilled water loop with a water-cooled chiller and a cooling tower (cooling type chilled water), hot water loop with a fossil fuel (natural gas) boiler (heating type hot-water fossil fuel boiler). The xlsx gives no sizes or efficiencies; the chiller type and its COP are required by EnergyPlus and are not in the documents.
  HVACTemplate:Plant:ChilledWaterLoop,
    Chilled Water Loop,           !- Name
    ,                             !- Pump Schedule Name
    ,                             !- Pump Control Type
    ,                             !- Chiller Plant Operation Scheme Type
    ,                             !- Chiller Plant Equipment Operation Schemes Name
    ,                             !- Chilled Water Setpoint Schedule Name
    ,                             !- Chilled Water Design Setpoint {C}
    ,                             !- Chilled Water Pump Configuration
    ,                             !- Primary Chilled Water Pump Rated Head {Pa}
    ,                             !- Secondary Chilled Water Pump Rated Head {Pa}
    ,                             !- Condenser Plant Operation Scheme Type
    ,                             !- Condenser Equipment Operation Schemes Name
    OutdoorWetBulbTemperature;    !- Condenser Water Temperature Control Type

  HVACTemplate:Plant:Chiller,
    Chiller 1,                    !- Name
    ElectricCentrifugalChiller,   !- Chiller Type  Not in the documents: EnergyPlus requires a chiller type.
    ,                             !- Capacity
    5.5;                          !- Nominal COP  Not in the documents: EnergyPlus requires a COP.

  HVACTemplate:Plant:Tower,
    Tower 1,                      !- Name
    SingleSpeed,                  !- Tower Type
    ,                             !- High Speed Nominal Capacity
    ,                             !- High Speed Fan Power
    ,                             !- Low Speed Nominal Capacity
    ,                             !- Low Speed Fan Power
    ,                             !- Free Convection Capacity
    ,                             !- Priority
    ,                             !- Sizing Factor
    ChilledWater;                 !- Template Plant Loop Type

  HVACTemplate:Plant:HotWaterLoop,
    Hot Water Loop;               !- Name

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- Capacity
    ,                             !- Efficiency
    @DOC[NaturalGas]@,                   !- Fuel Type  Source: xlsx HVAC System Type 7 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 165-282.
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Water Outlet Upper Temperature Limit
    HotWater;                     !- Template Plant Loop Type
