! DOE Primary School, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 5  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 201 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 201 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 202 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 202 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 14  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 14  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 15  Source: xlsx Schedule Summary row 203 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 16
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 204 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 204 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 205 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 205 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 21
    Until: 8:00,                  !- Field 22  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 22  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 23  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 23  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 24  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 24  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 200 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 201 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 27  Source: xlsx Schedule Summary row 201 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 202 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 29  Source: xlsx Schedule Summary row 202 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_LIGHT_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 3  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 5  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 207 (Sat), Study Periods, hours up to this time.
    0.1773,                       !- Field 7  Source: xlsx Schedule Summary row 207 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 208 (Sun), Study Periods, hours up to this time.
    0.1773,                       !- Field 9  Source: xlsx Schedule Summary row 208 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 12  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 20:00,                 !- Field 13  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 14  Source: xlsx Schedule Summary row 209 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 210 (Sat), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 16  Source: xlsx Schedule Summary row 210 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 211 (Sun), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 18  Source: xlsx Schedule Summary row 211 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 7:00,                  !- Field 21  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 21  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 22  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.9,                          !- Field 22  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 23  Source: xlsx Schedule Summary row 206 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 207 (Sat), Study Periods, hours up to this time.
    0.1773,                       !- Field 25  Source: xlsx Schedule Summary row 207 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 208 (Sun), Study Periods, hours up to this time.
    0.1773;                       !- Field 27  Source: xlsx Schedule Summary row 208 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 3  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 4  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 5  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 219 (Sat), Study Periods, hours up to this time.
    0.35,                         !- Field 7  Source: xlsx Schedule Summary row 219 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 220 (Sun), Study Periods, hours up to this time.
    0.35,                         !- Field 9  Source: xlsx Schedule Summary row 220 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 12  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 13  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 14  Source: xlsx Schedule Summary row 221 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 222 (Sat), Summer Holiday, hours up to this time.
    0.25,                         !- Field 16  Source: xlsx Schedule Summary row 222 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 223 (Sun), Summer Holiday, hours up to this time.
    0.25,                         !- Field 18  Source: xlsx Schedule Summary row 223 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 21  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 22  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 22  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 218 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 219 (Sat), Study Periods, hours up to this time.
    0.35,                         !- Field 25  Source: xlsx Schedule Summary row 219 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 220 (Sun), Study Periods, hours up to this time.
    0.35;                         !- Field 27  Source: xlsx Schedule Summary row 220 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    INFIL_SCH_PNNL,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 236 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 237 (Sat), hours up to this time.
    1,                            !- Field 7  Source: xlsx Schedule Summary row 237 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 238 (Sun), hours up to this time.
    1;                            !- Field 9  Source: xlsx Schedule Summary row 238 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Extend,          !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 177 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 177 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 178 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 9  Source: xlsx Schedule Summary row 178 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 12  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 14  Source: xlsx Schedule Summary row 179 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 180 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 16  Source: xlsx Schedule Summary row 180 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 181 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 181 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 21  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 22  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 22  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 23  Source: xlsx Schedule Summary row 176 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 177 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 177 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 178 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 27  Source: xlsx Schedule Summary row 178 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,         !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 12:00,                 !- Field 4  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 14:00,                 !- Field 6  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 6  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 7  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 8  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 8  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 9  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 9  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 11
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 183 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 12  Source: xlsx Schedule Summary row 183 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 184 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 14  Source: xlsx Schedule Summary row 184 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 15
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 16
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 11:00,                 !- Field 18  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 18  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 12:00,                 !- Field 19  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 14:00,                 !- Field 20  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 20  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 15:00,                 !- Field 21  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 21  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 22  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 23  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 23  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 24  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 24  Source: xlsx Schedule Summary row 185 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 25
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 186 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 26  Source: xlsx Schedule Summary row 186 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 27
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 187 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 28  Source: xlsx Schedule Summary row 187 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 29
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 30
    Until: 8:00,                  !- Field 31  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 31  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 12:00,                 !- Field 32  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 32  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 33  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 14:00,                 !- Field 34  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 34  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 35  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 35  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 36  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 36  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 37  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 38  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 38  Source: xlsx Schedule Summary row 182 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 39
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 183 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 40  Source: xlsx Schedule Summary row 183 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 41
    Until: 24:00,                 !- Field 42  Source: xlsx Schedule Summary row 184 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 42  Source: xlsx Schedule Summary row 184 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,             !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 4  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 5  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 189 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 189 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 190 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 190 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 14  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    0.35,                         !- Field 14  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 15  Source: xlsx Schedule Summary row 191 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 16
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 192 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 192 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 193 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 193 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 21
    Until: 8:00,                  !- Field 22  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 22  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 23  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 24  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 24  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 188 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 189 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 27  Source: xlsx Schedule Summary row 189 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 190 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 29  Source: xlsx Schedule Summary row 190 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,       !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 5  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 6  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 213 (Sat), Study Periods, hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 213 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 214 (Sun), Study Periods, hours up to this time.
    0.1,                          !- Field 11  Source: xlsx Schedule Summary row 214 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1,                          !- Field 14  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 10:00,                 !- Field 15  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 15  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 13:00,                 !- Field 16  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 16  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 15:00,                 !- Field 17  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 17  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1,                          !- Field 18  Source: xlsx Schedule Summary row 215 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 19
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 216 (Sat), Summer Holiday, hours up to this time.
    0.1,                          !- Field 20  Source: xlsx Schedule Summary row 216 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 21
    Until: 24:00,                 !- Field 22  Source: xlsx Schedule Summary row 217 (Sun), Summer Holiday, hours up to this time.
    0.1,                          !- Field 22  Source: xlsx Schedule Summary row 217 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 23
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 24
    Until: 8:00,                  !- Field 25  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 25  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 10:00,                 !- Field 26  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 26  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 27  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 27  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 28  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 28  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 29  Source: xlsx Schedule Summary row 212 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 30
    Until: 24:00,                 !- Field 31  Source: xlsx Schedule Summary row 213 (Sat), Study Periods, hours up to this time.
    0.1,                          !- Field 31  Source: xlsx Schedule Summary row 213 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 32
    Until: 24:00,                 !- Field 33  Source: xlsx Schedule Summary row 214 (Sun), Study Periods, hours up to this time.
    0.1;                          !- Field 33  Source: xlsx Schedule Summary row 214 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    0.02,                         !- Field 3  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 5  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 6  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    0.02,                         !- Field 7  Source: xlsx Schedule Summary row 224 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 225 (Sat), hours up to this time.
    0.02,                         !- Field 9  Source: xlsx Schedule Summary row 225 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 226 (Sun), hours up to this time.
    0.02;                         !- Field 11  Source: xlsx Schedule Summary row 226 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,       !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 4  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 5  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 195 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 195 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 196 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 196 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 9:00,                  !- Field 13  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 14  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    0.35,                         !- Field 15  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 16  Source: xlsx Schedule Summary row 197 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 198 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 198 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 19
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 199 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 20  Source: xlsx Schedule Summary row 199 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 21
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 22
    Until: 9:00,                  !- Field 23  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 23  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 24  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 24  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 25  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 25  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 26  Source: xlsx Schedule Summary row 194 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 27
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 195 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 28  Source: xlsx Schedule Summary row 195 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 29
    Until: 24:00,                 !- Field 30  Source: xlsx Schedule Summary row 196 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 30  Source: xlsx Schedule Summary row 196 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH_Setback,          !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 248 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 3  Source: xlsx Schedule Summary row 248 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 249 (Sat), hours up to this time.
    15.6,                         !- Field 5  Source: xlsx Schedule Summary row 249 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 250 (Sun), hours up to this time.
    15.6;                         !- Field 7  Source: xlsx Schedule Summary row 250 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH_VAV_OTHER,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 3  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    21,                           !- Field 4  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 5  Source: xlsx Schedule Summary row 251 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 252 (Sat), hours up to this time.
    15.6,                         !- Field 7  Source: xlsx Schedule Summary row 252 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 253 (Sun), hours up to this time.
    15.6;                         !- Field 9  Source: xlsx Schedule Summary row 253 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH_Setup,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 242 (Mon - Fri), hours up to this time.
    26.7,                         !- Field 3  Source: xlsx Schedule Summary row 242 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 243 (Sat), hours up to this time.
    26.7,                         !- Field 5  Source: xlsx Schedule Summary row 243 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 244 (Sun), hours up to this time.
    26.7;                         !- Field 7  Source: xlsx Schedule Summary row 244 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    26.7,                         !- Field 3  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    24,                           !- Field 4  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    26.7,                         !- Field 5  Source: xlsx Schedule Summary row 239 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 240 (Sat), hours up to this time.
    26.7,                         !- Field 7  Source: xlsx Schedule Summary row 240 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 241 (Sun), hours up to this time.
    26.7;                         !- Field 9  Source: xlsx Schedule Summary row 241 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 245 (Mon - Fri), hours up to this time.
    24,                           !- Field 3  Source: xlsx Schedule Summary row 245 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 246 (Sat), hours up to this time.
    24,                           !- Field 5  Source: xlsx Schedule Summary row 246 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 247 (Sun), hours up to this time.
    24;                           !- Field 7  Source: xlsx Schedule Summary row 247 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    1,                            !- Field 4  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 227 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 228 (Sat), hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 228 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 229 (Sun), hours up to this time.
    0;                            !- Field 9  Source: xlsx Schedule Summary row 229 (Sun), hours up to this time.

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E438 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G438 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E439 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G439 Multipliers = 1.

  Zone,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E440 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    9,                            !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G440 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E441 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    12,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G441 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E442 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    12,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G442 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E443 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    30,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G443 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E444 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    30,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G444 Multipliers = 1.

  Zone,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E445 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    39,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G445 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E446 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    42,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G446 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E447 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    42,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G447 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E448 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    61,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G448 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E449 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    61,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G449 Multipliers = 1.

  Zone,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E450 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    70,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G450 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E451 Thermal Zone.
    ,                             !- direction of relative north
    -64,                          !- X Origin
    73,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G451 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E452 Thermal Zone.
    ,                             !- direction of relative north
    -53,                          !- X Origin
    73,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G452 Multipliers = 1.

  Zone,
    Computer_Class_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E453 Thermal Zone.
    ,                             !- direction of relative north
    -18,                          !- X Origin
    73,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G453 Multipliers = 1.

  Zone,
    Main_Corridor_ZN_1_FLR_1,     !- Name  Source: xlsx raw_data!E454 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    9,                            !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G454 Multipliers = 1.

  Zone,
    Lobby_ZN_1_FLR_1,             !- Name  Source: xlsx raw_data!E455 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G455 Multipliers = 1.

  Zone,
    Mech_ZN_1_FLR_1,              !- Name  Source: xlsx raw_data!E456 Thermal Zone.
    ,                             !- direction of relative north
    13,                           !- X Origin
    9,                            !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G456 Multipliers = 1.

  Zone,
    Bath_ZN_1_FLR_1,              !- Name  Source: xlsx raw_data!E457 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    51,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G457 Multipliers = 1.

  Zone,
    Offices_ZN_1_FLR_1,           !- Name  Source: xlsx raw_data!E458 Thermal Zone.
    ,                             !- direction of relative north
    19,                           !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G458 Multipliers = 1.

  Zone,
    Gym_ZN_1_FLR_1,               !- Name  Source: xlsx raw_data!E459 Thermal Zone.
    ,                             !- direction of relative north
    19,                           !- X Origin
    21,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G459 Multipliers = 1.

  Zone,
    Kitchen_ZN_1_FLR_1,           !- Name  Source: xlsx raw_data!E460 Thermal Zone.
    ,                             !- direction of relative north
    19,                           !- X Origin
    38,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G460 Multipliers = 1.

  Zone,
    Cafeteria_ZN_1_FLR_1,         !- Name  Source: xlsx raw_data!E461 Thermal Zone.
    ,                             !- direction of relative north
    19,                           !- X Origin
    46,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G461 Multipliers = 1.

  Zone,
    Library_Media_Center_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E462 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    61,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G462 Multipliers = 1.

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    2.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    2.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    2.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 2.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bath_ZN_1_FLR_1_Wall_5,       !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).
    9.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51414,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    9.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 9.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51414;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41414 = 2.51414 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    20.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    20.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51771,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    7.95,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).
    7.95,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51771;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 7.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41771 = 2.51771 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    20.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    20.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 15 m; Z = 1.1 + 1.406685 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 21 m; Z = 1.1 + 1.40742 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    17.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    17.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.997104,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 17.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    16.7308,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.997104,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    16.7308,                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    15.5116,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    15.5116,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.997104,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 15.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.997104,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.997104 + 1.510701 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 34.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    24.129346,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    24.129346,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.129346 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    22.910146,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    22.910146,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22.910146 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    12.089492,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    12.089492,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 12.089492 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.870292,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.870292,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.870292 m (dimension of the prototype); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.99453,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.99453 + 1.509495 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.477938,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.477938,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.477938 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.047795,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.047795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.047795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.047795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.947795,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52.947795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52.947795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 52.947795 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.910158,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    16.870316,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.5116,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    20.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    20.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0.875284,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 20.95 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    19.7308,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0.875284,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    19.7308,                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 19.7308 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.5116,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    18.5116,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0.875284,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 18.5116 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    12.05,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0.875284,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    12.05,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 12.05 m (dimension of the prototype); Z = 0.875284 + 1.640431 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.910158,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    16.870316,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.5116,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    0.922066,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922066 + 1.590779 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    1.032223,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032223 + 1.470437 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.002944,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.002944,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.002944,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    18.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    1.002944,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 m (sill height of the prototype).
    18.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50742;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 18.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.002944 + 1.504476 = 2.50742 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.012856,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.012856,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.012856,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    20.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    1.012856,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 m (sill height of the prototype).
    20.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.012856 + 1.493829 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,        !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.045544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    0.045544,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.045544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    0.990505,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.045544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    0.990505,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,        !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    0.990505,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 16.945544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    16.945544,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 16.945544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    0.990505,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 16.945544 m (dimension of the prototype); Z = 0.990505 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 16.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 16.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 16.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.990505 + 1.51779 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    0.974396,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    0.974396,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = 1.2692 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    21,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    21,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    0.974396,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 21 m; Y = 2.4884 m (dimension of the prototype); Z = 0.974396 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    14.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    0.974396,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 m (sill height of the prototype).
    21,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 21 m; Y = d - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Z = 0.974396 + 1.534984 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    19,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    19,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    1.013081,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    19,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    1.013081,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    19,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = 1.2692 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    19,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    19,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    1.013081,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 19 m; Y = 2.4884 m (dimension of the prototype); Z = 1.013081 m (sill height of the prototype).
    19,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    20.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    1.013081,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 m (sill height of the prototype).
    19,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    20.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.506685;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 19 m; Y = d - 0.05 = 20.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.013081 + 1.493604 = 2.506685 m (sill height + window height; the window height gives the glass area of the xlsx).

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M438 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L438 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N438 Plug and Process = 15 W/m2.

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M439 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L439 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N439 Plug and Process = 15 W/m2.

  People,
    Corridor_Pod_1_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M440 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.481;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L440 Lighting Power Density = 5.481 W/m2.

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N440 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M441 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L441 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N441 Plug and Process = 15 W/m2.

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M442 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L442 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N442 Plug and Process = 15 W/m2.

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M443 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L443 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N443 Plug and Process = 15 W/m2.

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M444 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L444 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N444 Plug and Process = 15 W/m2.

  People,
    Corridor_Pod_2_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M445 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.481;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L445 Lighting Power Density = 5.481 W/m2.

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N445 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M446 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L446 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N446 Plug and Process = 15 W/m2.

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M447 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L447 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N447 Plug and Process = 15 W/m2.

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M448 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L448 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N448 Plug and Process = 15 W/m2.

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M449 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L449 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N449 Plug and Process = 15 W/m2.

  People,
    Corridor_Pod_3_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M450 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.481;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L450 Lighting Power Density = 5.481 W/m2.

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N450 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M451 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L451 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N451 Plug and Process = 15 W/m2.

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M452 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L452 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N452 Plug and Process = 15 W/m2.

  People,
    Computer_Class_ZN_1_FLR_1_People,!- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 176/177/178 (Mon - Fri/Sat/Sun, Study Periods) and 179/180/181 (Summer Holiday), space type Computer Classroom.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.72,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M453 Design Occupancy Density = 3.72 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Computer_Class_ZN_1_FLR_1_Lights,!- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L453 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_Equipment,!- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    20;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N453 Plug and Process = 20 W/m2.

  People,
    Main_Corridor_ZN_1_FLR_1_People,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M454 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.481;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L454 Lighting Power Density = 5.481 W/m2.

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_Equipment,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N454 Plug and Process = 4 W/m2.

  People,
    Lobby_ZN_1_FLR_1_People,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M455 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_ZN_1_FLR_1_Lights,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L455 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_Equipment,   !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N455 Plug and Process = 4 W/m2.

  People,
    Mech_ZN_1_FLR_1_People,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.93,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M456 Design Occupancy Density = 61.93 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_ZN_1_FLR_1_Lights,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L456 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_ZN_1_FLR_1_Equipment,    !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N456 Plug and Process = 10 W/m2.

  People,
    Bath_ZN_1_FLR_1_People,       !- Name
    Bath_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M457 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Bath_ZN_1_FLR_1_Lights,       !- Name
    Bath_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L457 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Bath_ZN_1_FLR_1_Equipment,    !- Name
    Bath_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N457 Plug and Process = 4 W/m2.

  People,
    Offices_ZN_1_FLR_1_People,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices,         !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 182/183/184 (Mon - Fri/Sat/Sun, Study Periods) and 185/186/187 (Summer Holiday), space type Office.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M458 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Offices_ZN_1_FLR_1_Lights,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L458 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Offices_ZN_1_FLR_1_Equipment, !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.8;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N458 Plug and Process = 10.8 W/m2.

  People,
    Gym_ZN_1_FLR_1_People,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,             !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 188/189/190 (Mon - Fri/Sat/Sun, Study Periods) and 191/192/193 (Summer Holiday), space type Gym.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M459 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Gym_ZN_1_FLR_1_Lights,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.3472;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L459 Lighting Power Density = 13.3472 W/m2.

  ElectricEquipment,
    Gym_ZN_1_FLR_1_Equipment,     !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N459 Plug and Process = 5 W/m2.

  People,
    Kitchen_ZN_1_FLR_1_People,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.22,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M460 Design Occupancy Density = 6.22 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L460 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Equipment, !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 212/213/214 (Mon - Fri/Sat/Sun, Study Periods) and 215/216/217 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1632.7613;                    !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N460 Plug and Process = 1632.7613 W/m2.

  GasEquipment,
    Kitchen_ZN_1_FLR_1_Gas_Equipment,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,        !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 224/225/226 (Mon - Fri/Sat/Sun), space type Kitchen.
    ,                             !- design level calculation method
    240424.8;                     !- Design Level {W}  Source: xlsx raw_data!O460 Gas Power = 240424.8 W.

  People,
    Cafeteria_ZN_1_FLR_1_People,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 194/195/196 (Mon - Fri/Sat/Sun, Study Periods) and 197/198/199 (Summer Holiday), space type Cafeteria.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    0.93,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M461 Design Occupancy Density = 0.93 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L461 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_Equipment,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 212/213/214 (Mon - Fri/Sat/Sun, Study Periods) and 215/216/217 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    25.39;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N461 Plug and Process = 25.39 W/m2.

  People,
    Library_Media_Center_ZN_1_FLR_1_People,!- Name
    Library_Media_Center_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 200/201/202 (Mon - Fri/Sat/Sun, Study Periods) and 203/204/205 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M462 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,!- Name
    Library_Media_Center_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 206/207/208 (Mon - Fri/Sat/Sun, Study Periods) and 209/210/211 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.684;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L462 Lighting Power Density = 16.684 W/m2.

  ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_Equipment,!- Name
    Library_Media_Center_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 218/219/220 (Mon - Fri/Sat/Sun, Study Periods) and 221/222/223 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    15;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N462 Plug and Process = 15 W/m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R438 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R439 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R440 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R441 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R442 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R443 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R444 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R445 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R446 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R447 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R448 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R449 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R450 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R451 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R452 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,!- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R453 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R454 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R455 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    4.344272135;                  !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T455 Infiltration Through Entrances = 4.34427 m3/s.

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration, !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R456 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration, !- Name
    Bath_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R457 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,!- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R458 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R459 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R460 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R461 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,!- Name
    Library_Media_Center_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 236/237/238 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R462 Envelope Infiltration = 0.001025230051 m3/s-m2.

  HVACTemplate:Thermostat,
    OthersThermostat,             !- Name
    HTGSETP_SCH_VAV_OTHER,        !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 251/252/253 (Mon - Fri/Sat/Sun), space type Others.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_NO_SETBACK;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 245/246/247 (Mon - Fri/Sat/Sun), space type Others.

  HVACTemplate:Thermostat,
    MechanicalBathroomThermostat, !- Name
    HTGSETP_SCH_Setback,          !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 248/249/250 (Mon - Fri/Sat/Sun), space type Mechanical Room, Bathroom.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_Setup;            !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 242/243/244 (Mon - Fri/Sat/Sun), space type Mechanical Room, Bathroom.

  HVACTemplate:Thermostat,
    GymKitchenCafeteriaThermostat,!- Name
    HTGSETP_SCH_VAV_OTHER,        !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 251/252/253 (Mon - Fri/Sat/Sun), space type Others.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 239/240/241 (Mon - Fri/Sat/Sun), space type Gym, Kitchen, Cafeteria.

  HVACTemplate:System:PackagedVAV,
    VAV_POD_1,                    !- Name  Source: xlsx raw_data!I438 HVAC System Name = VAV_POD_1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan placement
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 5 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G rows 86-90.

  HVACTemplate:System:PackagedVAV,
    VAV_POD_2,                    !- Name  Source: xlsx raw_data!I443 HVAC System Name = VAV_POD_2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan placement
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 5 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G rows 91-95.

  HVACTemplate:System:PackagedVAV,
    VAV_POD_3,                    !- Name  Source: xlsx raw_data!I448 HVAC System Name = VAV_POD_3.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan placement
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 5 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G rows 96-100.

  HVACTemplate:System:PackagedVAV,
    VAV_OTHER,                    !- Name  Source: xlsx raw_data!I453 HVAC System Name = VAV_OTHER.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan placement
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 5 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G rows 101-110 (7 rows).

  HVACTemplate:System:Unitary,
    PSZ-AC_2:5,                   !- Name  Source: xlsx raw_data!I459 HVAC System Name = PSZ-AC_2:5.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    Gym_ZN_1_FLR_1,               !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 107.

  HVACTemplate:System:Unitary,
    PSZ-AC_1:6,                   !- Name  Source: xlsx raw_data!I460 HVAC System Name = PSZ-AC_1:6.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    Kitchen_ZN_1_FLR_1,           !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 108.

  HVACTemplate:System:Unitary,
    PSZ-AC_2:7,                   !- Name  Source: xlsx raw_data!I461 HVAC System Name = PSZ-AC_2:7.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 227/228/229 (Mon - Fri/Sat/Sun), space type All.
    Cafeteria_ZN_1_FLR_1,         !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 109.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 86: Q86 (Total OSA Ventilation, 15 cfm/person) x N86 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R86 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 86.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 87: Q87 (Total OSA Ventilation, 15 cfm/person) x N87 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R87 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 87.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 88: Q88 (Total OSA Ventilation, 0 cfm/person) x N88 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R88 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 88.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 89: Q89 (Total OSA Ventilation, 15 cfm/person) x N89 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R89 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 89.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 90: Q90 (Total OSA Ventilation, 15 cfm/person) x N90 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R90 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 90.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 91: Q91 (Total OSA Ventilation, 15 cfm/person) x N91 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R91 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 91.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 92: Q92 (Total OSA Ventilation, 15 cfm/person) x N92 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R92 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 92.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 93: Q93 (Total OSA Ventilation, 0 cfm/person) x N93 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R93 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 93.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 94: Q94 (Total OSA Ventilation, 15 cfm/person) x N94 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R94 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 94.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 95: Q95 (Total OSA Ventilation, 15 cfm/person) x N95 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R95 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 95.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 96: Q96 (Total OSA Ventilation, 15 cfm/person) x N96 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R96 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 96.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 97: Q97 (Total OSA Ventilation, 15 cfm/person) x N97 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R97 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 97.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 98: Q98 (Total OSA Ventilation, 0 cfm/person) x N98 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R98 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 98.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 99: Q99 (Total OSA Ventilation, 15 cfm/person) x N99 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R99 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 99.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 100: Q100 (Total OSA Ventilation, 15 cfm/person) x N100 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R100 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 100.

  HVACTemplate:Zone:VAV,
    Computer_Class_ZN_1_FLR_1,    !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.001904998,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 101: Q101 (Total OSA Ventilation, 15 cfm/person) x N101 (Design Occupancy Density, 24.974 people per 1000 ft2) / 1000 + R101 (0 cfm/ft2) = 0.3746 cfm/ft2 = 0.001904998 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 101.

  HVACTemplate:Zone:VAV,
    Main_Corridor_ZN_1_FLR_1,     !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 102: Q102 (Total OSA Ventilation, 0 cfm/person) x N102 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R102 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 102.

  HVACTemplate:Zone:VAV,
    Lobby_ZN_1_FLR_1,             !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 103: Q103 (Total OSA Ventilation, 15 cfm/person) x N103 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R103 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 103.

  HVACTemplate:Zone:VAV,
    Mech_ZN_1_FLR_1,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    MechanicalBathroomThermostat, !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 104: Q104 (Total OSA Ventilation, 0 cfm/person) x N104 (Design Occupancy Density, 1.500 people per 1000 ft2) / 1000 + R104 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 104.

  HVACTemplate:Zone:VAV,
    Bath_ZN_1_FLR_1,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    MechanicalBathroomThermostat, !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 105: Q105 (Total OSA Ventilation, 0 cfm/person) x N105 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R105 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 105.

  HVACTemplate:Zone:VAV,
    Offices_ZN_1_FLR_1,           !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 106: Q106 (Total OSA Ventilation, 20 cfm/person) x N106 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R106 (0 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 106.

  HVACTemplate:Zone:Unitary,
    Gym_ZN_1_FLR_1,               !- Zone Name
    PSZ-AC_2:5,                   !- Template Unitary System Name
    GymKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    1.0881;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P459 Total OSA Ventilation = 1.0881 m3/s.

  HVACTemplate:Zone:Unitary,
    Kitchen_ZN_1_FLR_1,           !- Zone Name
    PSZ-AC_1:6,                   !- Template Unitary System Name
    GymKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.446;                        !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P460 Total OSA Ventilation = 0.446 m3/s.

  HVACTemplate:Zone:Unitary,
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    PSZ-AC_2:7,                   !- Template Unitary System Name
    GymKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    3.2004;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P461 Total OSA Ventilation = 3.2004 m3/s.

  HVACTemplate:Zone:VAV,
    Library_Media_Center_ZN_1_FLR_1,!- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 110: Q110 (Total OSA Ventilation, 15 cfm/person) x N110 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R110 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 5 (reheat with hot water): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G row 110.

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- capacity
    ,                             !- efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Type 5 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 7; Zone and HVAC System Summary column G rows 86-110 (22 rows).
    ,                             !- priority
    ,                             !- sizing factor
    ,                             !- minimum part load ratio
    ,                             !- maximum part load ratio
    ,                             !- optimum part load ratio
    ,                             !- water outlet upper temperature limit
    HotWater;                     !- Template Plant Loop Type

