! DOE Secondary School, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    BLDG_OCC_SCH,                 !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 5  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 285 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 285 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 286 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 286 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 14  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 14  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 15  Source: xlsx Schedule Summary row 287 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 16
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 288 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 288 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 289 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 289 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 21
    Until: 8:00,                  !- Field 22  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 22  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 23  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 23  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 24  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 24  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 284 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 285 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 27  Source: xlsx Schedule Summary row 285 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 286 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 29  Source: xlsx Schedule Summary row 286 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_LIGHT_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 3  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.9,                          !- Field 4  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 5  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 291 (Sat), Study Periods, hours up to this time.
    0.1773,                       !- Field 7  Source: xlsx Schedule Summary row 291 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 292 (Sun), Study Periods, hours up to this time.
    0.1773,                       !- Field 9  Source: xlsx Schedule Summary row 292 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 12  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 20:00,                 !- Field 13  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 14  Source: xlsx Schedule Summary row 293 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 294 (Sat), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 16  Source: xlsx Schedule Summary row 294 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 295 (Sun), Summer Holiday, hours up to this time.
    0.1773,                       !- Field 18  Source: xlsx Schedule Summary row 295 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 7:00,                  !- Field 21  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 21  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 22  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.9,                          !- Field 22  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    0.1773,                       !- Field 23  Source: xlsx Schedule Summary row 290 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 291 (Sat), Study Periods, hours up to this time.
    0.1773,                       !- Field 25  Source: xlsx Schedule Summary row 291 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 292 (Sun), Study Periods, hours up to this time.
    0.1773;                       !- Field 27  Source: xlsx Schedule Summary row 292 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_EQUIP_SCH,               !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 3  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 4  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 5  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 303 (Sat), Study Periods, hours up to this time.
    0.35,                         !- Field 7  Source: xlsx Schedule Summary row 303 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 304 (Sun), Study Periods, hours up to this time.
    0.35,                         !- Field 9  Source: xlsx Schedule Summary row 304 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 12  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 13  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 14  Source: xlsx Schedule Summary row 305 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 306 (Sat), Summer Holiday, hours up to this time.
    0.25,                         !- Field 16  Source: xlsx Schedule Summary row 306 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 307 (Sun), Summer Holiday, hours up to this time.
    0.25,                         !- Field 18  Source: xlsx Schedule Summary row 307 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 21  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 22  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 22  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 302 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 303 (Sat), Study Periods, hours up to this time.
    0.35,                         !- Field 25  Source: xlsx Schedule Summary row 303 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 304 (Sun), Study Periods, hours up to this time.
    0.35;                         !- Field 27  Source: xlsx Schedule Summary row 304 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    INFIL_SCH_PNNL,               !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    1,                            !- Field 3  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    1,                            !- Field 5  Source: xlsx Schedule Summary row 323 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 324 (Sat), hours up to this time.
    1,                            !- Field 7  Source: xlsx Schedule Summary row 324 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 325 (Sun), hours up to this time.
    1;                            !- Field 9  Source: xlsx Schedule Summary row 325 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Extend,          !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 255 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 255 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 256 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 9  Source: xlsx Schedule Summary row 256 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 10
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 11
    Until: 8:00,                  !- Field 12  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 12  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 13  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 13  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 14  Source: xlsx Schedule Summary row 257 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 15
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 258 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 16  Source: xlsx Schedule Summary row 258 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 259 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 259 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 20
    Until: 8:00,                  !- Field 21  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 21  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 22  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 22  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 23  Source: xlsx Schedule Summary row 254 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 24
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 255 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 255 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 256 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 27  Source: xlsx Schedule Summary row 256 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,         !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 12:00,                 !- Field 4  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 14:00,                 !- Field 6  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 6  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 7  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 8  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 8  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 9  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 9  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 11
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 261 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 12  Source: xlsx Schedule Summary row 261 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 13
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 262 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 14  Source: xlsx Schedule Summary row 262 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 15
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 16
    Until: 8:00,                  !- Field 17  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 11:00,                 !- Field 18  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 18  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 12:00,                 !- Field 19  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 14:00,                 !- Field 20  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 20  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 15:00,                 !- Field 21  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 21  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 22  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 23  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 23  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 24  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 24  Source: xlsx Schedule Summary row 263 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 25
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 264 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 26  Source: xlsx Schedule Summary row 264 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 27
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 265 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 28  Source: xlsx Schedule Summary row 265 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 29
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 30
    Until: 8:00,                  !- Field 31  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 31  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 12:00,                 !- Field 32  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 32  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 33  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 33  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 14:00,                 !- Field 34  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 34  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 35  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 35  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 17:00,                 !- Field 36  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 36  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 37  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 37  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 38  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 38  Source: xlsx Schedule Summary row 260 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 39
    Until: 24:00,                 !- Field 40  Source: xlsx Schedule Summary row 261 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 40  Source: xlsx Schedule Summary row 261 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 41
    Until: 24:00,                 !- Field 42  Source: xlsx Schedule Summary row 262 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 42  Source: xlsx Schedule Summary row 262 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,             !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 4  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 4  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 5  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 267 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 267 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 268 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 268 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 21:00,                 !- Field 14  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    0.35,                         !- Field 14  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 15  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 15  Source: xlsx Schedule Summary row 269 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 16
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 270 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 17  Source: xlsx Schedule Summary row 270 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 271 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 19  Source: xlsx Schedule Summary row 271 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 21
    Until: 8:00,                  !- Field 22  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 22  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 16:00,                 !- Field 23  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 23  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 21:00,                 !- Field 24  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 24  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 25  Source: xlsx Schedule Summary row 266 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 26
    Until: 24:00,                 !- Field 27  Source: xlsx Schedule Summary row 267 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 27  Source: xlsx Schedule Summary row 267 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 268 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 29  Source: xlsx Schedule Summary row 268 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Auditorium,      !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 4  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 5  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 273 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 273 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 274 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 274 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 8:00,                  !- Field 13  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 14  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    0.35,                         !- Field 15  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 16  Source: xlsx Schedule Summary row 275 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 276 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 276 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 19
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 277 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 20  Source: xlsx Schedule Summary row 277 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 21
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 22
    Until: 8:00,                  !- Field 23  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 23  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 24  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 24  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 25  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 25  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 26  Source: xlsx Schedule Summary row 272 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 27
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 273 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 28  Source: xlsx Schedule Summary row 273 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 29
    Until: 24:00,                 !- Field 30  Source: xlsx Schedule Summary row 274 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 30  Source: xlsx Schedule Summary row 274 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,       !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 3  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 5  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 6  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 7  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 297 (Sat), Study Periods, hours up to this time.
    0.1,                          !- Field 9  Source: xlsx Schedule Summary row 297 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 298 (Sun), Study Periods, hours up to this time.
    0.1,                          !- Field 11  Source: xlsx Schedule Summary row 298 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 13
    Until: 8:00,                  !- Field 14  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1,                          !- Field 14  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 10:00,                 !- Field 15  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 15  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 13:00,                 !- Field 16  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    0.25,                         !- Field 16  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 15:00,                 !- Field 17  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 17  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    0.1,                          !- Field 18  Source: xlsx Schedule Summary row 299 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 19
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 300 (Sat), Summer Holiday, hours up to this time.
    0.1,                          !- Field 20  Source: xlsx Schedule Summary row 300 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 21
    Until: 24:00,                 !- Field 22  Source: xlsx Schedule Summary row 301 (Sun), Summer Holiday, hours up to this time.
    0.1,                          !- Field 22  Source: xlsx Schedule Summary row 301 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 23
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 24
    Until: 8:00,                  !- Field 25  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 25  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 10:00,                 !- Field 26  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 26  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 13:00,                 !- Field 27  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.25,                         !- Field 27  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 28  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.15,                         !- Field 28  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    0.1,                          !- Field 29  Source: xlsx Schedule Summary row 296 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 30
    Until: 24:00,                 !- Field 31  Source: xlsx Schedule Summary row 297 (Sat), Study Periods, hours up to this time.
    0.1,                          !- Field 31  Source: xlsx Schedule Summary row 297 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 32
    Until: 24:00,                 !- Field 33  Source: xlsx Schedule Summary row 298 (Sun), Study Periods, hours up to this time.
    0.1;                          !- Field 33  Source: xlsx Schedule Summary row 298 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    0.02,                         !- Field 3  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 4  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 5  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 5  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 6  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 6  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    0.02,                         !- Field 7  Source: xlsx Schedule Summary row 308 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 309 (Sat), hours up to this time.
    0.02,                         !- Field 9  Source: xlsx Schedule Summary row 309 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 310 (Sun), hours up to this time.
    0.02;                         !- Field 11  Source: xlsx Schedule Summary row 310 (Sun), hours up to this time.

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,       !- Name
    ,                             !- schedule type limits name
    Through: 6/30,                !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 4  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 4  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 5  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 6  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 7
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 279 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 8  Source: xlsx Schedule Summary row 279 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 9
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 280 (Sun), Study Periods, hours up to this time.
    0,                            !- Field 10  Source: xlsx Schedule Summary row 280 (Sun), Study Periods, hours up to this time.
    Through: 9/1,                 !- Field 11
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 12
    Until: 9:00,                  !- Field 13  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 13  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    0.15,                         !- Field 14  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    0.35,                         !- Field 15  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    0,                            !- Field 16  Source: xlsx Schedule Summary row 281 (Mon - Fri), Summer Holiday, hours up to this time.
    For: Saturday,                !- Field 17
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 282 (Sat), Summer Holiday, hours up to this time.
    0,                            !- Field 18  Source: xlsx Schedule Summary row 282 (Sat), Summer Holiday, hours up to this time.
    For: AllOtherDays,            !- Field 19
    Until: 24:00,                 !- Field 20  Source: xlsx Schedule Summary row 283 (Sun), Summer Holiday, hours up to this time.
    0,                            !- Field 20  Source: xlsx Schedule Summary row 283 (Sun), Summer Holiday, hours up to this time.
    Through: 12/31,               !- Field 21
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 22
    Until: 9:00,                  !- Field 23  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 23  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 15:00,                 !- Field 24  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0.95,                         !- Field 24  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 20:00,                 !- Field 25  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0.35,                         !- Field 25  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    Until: 24:00,                 !- Field 26  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    0,                            !- Field 26  Source: xlsx Schedule Summary row 278 (Mon - Fri), Study Periods, hours up to this time.
    For: Saturday,                !- Field 27
    Until: 24:00,                 !- Field 28  Source: xlsx Schedule Summary row 279 (Sat), Study Periods, hours up to this time.
    0,                            !- Field 28  Source: xlsx Schedule Summary row 279 (Sat), Study Periods, hours up to this time.
    For: AllOtherDays,            !- Field 29
    Until: 24:00,                 !- Field 30  Source: xlsx Schedule Summary row 280 (Sun), Study Periods, hours up to this time.
    0;                            !- Field 30  Source: xlsx Schedule Summary row 280 (Sun), Study Periods, hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH_Setback,          !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 332 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 3  Source: xlsx Schedule Summary row 332 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 333 (Sat), hours up to this time.
    15.6,                         !- Field 5  Source: xlsx Schedule Summary row 333 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 334 (Sun), hours up to this time.
    15.6;                         !- Field 7  Source: xlsx Schedule Summary row 334 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 3  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    21,                           !- Field 4  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 5  Source: xlsx Schedule Summary row 335 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 336 (Sat), hours up to this time.
    15.6,                         !- Field 7  Source: xlsx Schedule Summary row 336 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 337 (Sun), hours up to this time.
    15.6;                         !- Field 9  Source: xlsx Schedule Summary row 337 (Sun), hours up to this time.

  Schedule:Compact,
    HTGSETP_SCH_VAV_OTHER,        !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 6:00,                  !- Field 3  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 3  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    Until: 7:00,                  !- Field 4  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    17.8,                         !- Field 4  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    Until: 8:00,                  !- Field 5  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    20,                           !- Field 5  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 6  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    21,                           !- Field 6  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    15.6,                         !- Field 7  Source: xlsx Schedule Summary row 338 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 339 (Sat), hours up to this time.
    15.6,                         !- Field 9  Source: xlsx Schedule Summary row 339 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 340 (Sun), hours up to this time.
    15.6;                         !- Field 11  Source: xlsx Schedule Summary row 340 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH_Setup,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 326 (Mon - Fri), hours up to this time.
    29.44,                        !- Field 3  Source: xlsx Schedule Summary row 326 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 327 (Sat), hours up to this time.
    29.44,                        !- Field 5  Source: xlsx Schedule Summary row 327 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 328 (Sun), hours up to this time.
    29.44;                        !- Field 7  Source: xlsx Schedule Summary row 328 (Sun), hours up to this time.

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,       !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                 !- Field 3  Source: xlsx Schedule Summary row 329 (Mon - Fri), hours up to this time.
    24,                           !- Field 3  Source: xlsx Schedule Summary row 329 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 330 (Sat), hours up to this time.
    24,                           !- Field 5  Source: xlsx Schedule Summary row 330 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 331 (Sun), hours up to this time.
    24;                           !- Field 7  Source: xlsx Schedule Summary row 331 (Sun), hours up to this time.

  Schedule:Compact,
    HVACOperationSchd,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 7:00,                  !- Field 3  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    0,                            !- Field 3  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    1,                            !- Field 4  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    0,                            !- Field 5  Source: xlsx Schedule Summary row 311 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 312 (Sat), hours up to this time.
    0,                            !- Field 7  Source: xlsx Schedule Summary row 312 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 8
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 313 (Sun), hours up to this time.
    0;                            !- Field 9  Source: xlsx Schedule Summary row 313 (Sun), hours up to this time.

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E467 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G467 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E468 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G468 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E469 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G469 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E470 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    ,                             !- y origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G470 Multipliers = 1.

  Zone,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E471 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    9,                            !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G471 Multipliers = 1.

  Zone,
    Corridor_Pod_1_ZN_1_FLR_2,    !- Name  Source: xlsx raw_data!E472 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    9,                            !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G472 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E473 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    14,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G473 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E474 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    14,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G474 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E475 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    14,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G475 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E476 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    14,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G476 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E477 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    40,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G477 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E478 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    40,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G478 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E479 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    40,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G479 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E480 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    40,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G480 Multipliers = 1.

  Zone,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E481 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    49,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G481 Multipliers = 1.

  Zone,
    Corridor_Pod_2_ZN_1_FLR_2,    !- Name  Source: xlsx raw_data!E482 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    49,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G482 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E483 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    54,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G483 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E484 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    54,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G484 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E485 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    54,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G485 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E486 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    54,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G486 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E487 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    81,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G487 Multipliers = 1.

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E488 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    81,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G488 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E489 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    81,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G489 Multipliers = 1.

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E490 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    81,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G490 Multipliers = 1.

  Zone,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Name  Source: xlsx raw_data!E491 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    90,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G491 Multipliers = 1.

  Zone,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Name  Source: xlsx raw_data!E492 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    90,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G492 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E493 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    95,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G493 Multipliers = 1.

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E494 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    95,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G494 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Name  Source: xlsx raw_data!E495 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    95,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G495 Multipliers = 1.

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E496 Thermal Zone.
    ,                             !- direction of relative north
    11,                           !- X Origin
    95,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G496 Multipliers = 1.

  Zone,
    Main_Corridor_ZN_1_FLR_1,     !- Name  Source: xlsx raw_data!E497 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    14,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G497 Multipliers = 1.

  Zone,
    Main_Corridor_ZN_1_FLR_2,     !- Name  Source: xlsx raw_data!E498 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    14,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G498 Multipliers = 1.

  Zone,
    Lobby_ZN_1_FLR_1,             !- Name  Source: xlsx raw_data!E499 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G499 Multipliers = 1.

  Zone,
    Lobby_ZN_1_FLR_2,             !- Name  Source: xlsx raw_data!E500 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    ,                             !- y origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G500 Multipliers = 1.

  Zone,
    Bathrooms_ZN_1_FLR_1,         !- Name  Source: xlsx raw_data!E501 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    90,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G501 Multipliers = 1.

  Zone,
    Bathrooms_ZN_1_FLR_2,         !- Name  Source: xlsx raw_data!E502 Thermal Zone.
    ,                             !- direction of relative north
    64,                           !- X Origin
    90,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G502 Multipliers = 1.

  Zone,
    Offices_ZN_1_FLR_1,           !- Name  Source: xlsx raw_data!E503 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G503 Multipliers = 1.

  Zone,
    Offices_ZN_1_FLR_2,           !- Name  Source: xlsx raw_data!E504 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    ,                             !- y origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G504 Multipliers = 1.

  Zone,
    Gym_ZN_1_FLR_1,               !- Name  Source: xlsx raw_data!E505 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    14,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G505 Multipliers = 1.

  Zone,
    Aux_Gym_ZN_1_FLR_1,           !- Name  Source: xlsx raw_data!E506 Thermal Zone.
    ,                             !- direction of relative north
    117,                          !- X Origin
    14,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G506 Multipliers = 1.

  Zone,
    Auditorium_ZN_1_FLR_1,        !- Name  Source: xlsx raw_data!E507 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    75,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G507 Multipliers = 1.

  Zone,
    Kitchen_ZN_1_FLR_1,           !- Name  Source: xlsx raw_data!E508 Thermal Zone.
    ,                             !- direction of relative north
    117,                          !- X Origin
    66,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G508 Multipliers = 1.

  Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Name  Source: xlsx raw_data!E509 Thermal Zone.
    ,                             !- direction of relative north
    117,                          !- X Origin
    66,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G509 Multipliers = 1.

  Zone,
    Cafeteria_ZN_1_FLR_1,         !- Name  Source: xlsx raw_data!E510 Thermal Zone.
    ,                             !- direction of relative north
    117,                          !- X Origin
    75,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G510 Multipliers = 1.

  Zone,
    Mech_ZN_1_FLR_1,              !- Name  Source: xlsx raw_data!E511 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    66,                           !- Y Origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G511 Multipliers = 1.

  Zone,
    Mech_ZN_1_FLR_2,              !- Name  Source: xlsx raw_data!E512 Thermal Zone.
    ,                             !- direction of relative north
    79,                           !- X Origin
    66,                           !- Y Origin
    4,                            !- Z Origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G512 Multipliers = 1.

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    4.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    4.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.52856;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    66.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    66.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    49.05,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    49.05,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_11,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    25.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    25.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    9.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    9.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_2_Wall_1,      !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    14.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    14.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    15,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    11.05,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    11.05,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    13.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    14.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    14,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    14,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    15,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    11.05,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    11.05,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    13.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    15,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.548265;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    14.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    14,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    14,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    38,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51008,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    38,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    13.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51008;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    37.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    37.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_2_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    38,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51008,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    38,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    13.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.51008;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.505845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    3.694156,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    23.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    3.694156,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    23.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.505845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    24,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.502695,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    3.697305,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    51.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    3.697305,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    51.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.502695;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3, !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    37.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    26,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.50371,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    37.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    26,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    3.696289,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    26,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    3.696289,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    26,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    6.50371;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    24,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    8.95,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.95,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.515715;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    24,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    34.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.504025;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    23.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    35,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.505845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    23.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    35,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    35,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    35,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.505845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    24,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50539,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    1.030582,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    25.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    1.030582,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    25.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50539;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    23.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    26,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.505845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    23.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    26,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    26,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    1.1,                          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    26,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.505845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.946281,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52.946281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52.946281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52.946281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    16.870316,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    0.046281,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.046281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.046281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.046281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.910158,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    1.032335,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.5116,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    66.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    66.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0.997105,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    65.7308,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0.997105,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    65.7308,                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    64.5116,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    64.5116,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0.997105,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    49.05,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0.997105,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    49.05,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.507805;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    16.870316,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.910158,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.5116,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    25.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    25.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0.990501,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    24.7308,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0.990501,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    24.7308,                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    23.5116,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    23.5116,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0.990501,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    9.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0.990501,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    9.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.508295;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    52.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    34.910158,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    16.870316,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    10.95,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.952975,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.952975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.952975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.922098,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.952975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.922098,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9.7308,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    8.5116,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.922098,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.052975,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.052975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.052975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.922098,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.052975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    9,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845,                     !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    0.922073,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.512845;                     !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    18.089842,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    36.129684,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    1.032233,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50266;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0.974397,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0.974397,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    2.4884,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0.974397,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    14.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    0.974397,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    14.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50938;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    11.870652,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    11.870652,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    13.089852,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.089852,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    24.910504,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    24.910504,                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    26.129704,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    26.129704,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    37.95,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    0,                            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    1.00348,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    37.95,                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,                            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50371;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- outside boundary condition object
    ,                             !- view factor to ground
    ,                             !- frame and divider name
    ,                             !- multiplier
    ,                             !- number of vertices
    24,                           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,                         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50539,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,                           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    0.05,                         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    1.030582,                     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    1.2692,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    1.030582,                     !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    24,                           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    1.2692,                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.50539;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M467 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L467 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N467 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M468 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L468 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N468 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M469 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L469 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N469 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M470 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L470 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N470 Plug and Process = 10 W/m2.

  People,
    Corridor_Pod_1_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M471 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L471 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N471 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_1_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M472 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L472 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N472 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M473 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L473 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N473 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M474 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L474 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N474 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M475 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L475 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N475 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M476 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L476 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N476 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M477 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L477 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N477 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M478 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L478 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N478 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M479 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L479 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N479 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M480 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L480 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N480 Plug and Process = 10 W/m2.

  People,
    Corridor_Pod_2_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M481 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L481 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N481 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_2_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M482 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L482 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N482 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M483 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L483 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N483 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M484 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L484 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N484 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M485 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L485 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N485 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M486 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L486 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N486 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M487 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L487 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N487 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M488 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L488 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N488 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M489 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L489 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N489 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 254/255/256 (Mon - Fri/Sat/Sun, Study Periods) and 257/258/259 (Summer Holiday), space type Mult_Class_1_Pod_3_ZN_1_FLR_2, Mult_Class_2_Pod_3_ZN_1_FLR_2.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M490 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L490 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    20;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N490 Plug and Process = 20 W/m2.

  People,
    Corridor_Pod_3_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M491 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L491 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N491 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_3_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M492 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L492 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N492 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M493 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L493 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N493 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M494 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L494 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N494 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M495 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L495 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N495 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 254/255/256 (Mon - Fri/Sat/Sun, Study Periods) and 257/258/259 (Summer Holiday), space type Mult_Class_1_Pod_3_ZN_1_FLR_2, Mult_Class_2_Pod_3_ZN_1_FLR_2.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M496 Design Occupancy Density = 2.65 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L496 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    20;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N496 Plug and Process = 20 W/m2.

  People,
    Main_Corridor_ZN_1_FLR_1_People,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M497 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L497 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_Equipment,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N497 Plug and Process = 4 W/m2.

  People,
    Main_Corridor_ZN_1_FLR_2_People,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M498 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L498 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_Equipment,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N498 Plug and Process = 4 W/m2.

  People,
    Lobby_ZN_1_FLR_1_People,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M499 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_ZN_1_FLR_1_Lights,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L499 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_Equipment,   !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N499 Plug and Process = 4 W/m2.

  People,
    Lobby_ZN_1_FLR_2_People,      !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M500 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_ZN_1_FLR_2_Lights,      !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L500 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_ZN_1_FLR_2_Equipment,   !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N500 Plug and Process = 4 W/m2.

  People,
    Bathrooms_ZN_1_FLR_1_People,  !- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M501 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Bathrooms_ZN_1_FLR_1_Lights,  !- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L501 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_Equipment,!- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N501 Plug and Process = 4 W/m2.

  People,
    Bathrooms_ZN_1_FLR_2_People,  !- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M502 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Bathrooms_ZN_1_FLR_2_Lights,  !- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L502 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_Equipment,!- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N502 Plug and Process = 4 W/m2.

  People,
    Offices_ZN_1_FLR_1_People,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices,         !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 260/261/262 (Mon - Fri/Sat/Sun, Study Periods) and 263/264/265 (Summer Holiday), space type Office.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M503 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Offices_ZN_1_FLR_1_Lights,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L503 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Offices_ZN_1_FLR_1_Equipment, !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.8;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N503 Plug and Process = 10.8 W/m2.

  People,
    Offices_ZN_1_FLR_2_People,    !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices,         !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 260/261/262 (Mon - Fri/Sat/Sun, Study Periods) and 263/264/265 (Summer Holiday), space type Office.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M504 Design Occupancy Density = 18.58 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Offices_ZN_1_FLR_2_Lights,    !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L504 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Offices_ZN_1_FLR_2_Equipment, !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10.8;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N504 Plug and Process = 10.8 W/m2.

  People,
    Gym_ZN_1_FLR_1_People,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,             !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 266/267/268 (Mon - Fri/Sat/Sun, Study Periods) and 269/270/271 (Summer Holiday), space type Gym.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M505 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Gym_ZN_1_FLR_1_Lights,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.3472;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L505 Lighting Power Density = 13.3472 W/m2.

  ElectricEquipment,
    Gym_ZN_1_FLR_1_Equipment,     !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N505 Plug and Process = 5 W/m2.

  People,
    Aux_Gym_ZN_1_FLR_1_People,    !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,             !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 266/267/268 (Mon - Fri/Sat/Sun, Study Periods) and 269/270/271 (Summer Holiday), space type Gym.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M506 Design Occupancy Density = 3.1 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,    !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    13.3472;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L506 Lighting Power Density = 13.3472 W/m2.

  ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_Equipment, !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N506 Plug and Process = 5 W/m2.

  People,
    Auditorium_ZN_1_FLR_1_People, !- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Auditorium,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 272/273/274 (Mon - Fri/Sat/Sun, Study Periods) and 275/276/277 (Summer Holiday), space type Auditorium.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    0.62,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M507 Design Occupancy Density = 0.62 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Auditorium_ZN_1_FLR_1_Lights, !- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L507 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Auditorium_ZN_1_FLR_1_Equipment,!- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N507 Plug and Process = 5 W/m2.

  People,
    Kitchen_ZN_1_FLR_1_People,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M508 Design Occupancy Density = 4.64 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L508 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Equipment, !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 296/297/298 (Mon - Fri/Sat/Sun, Study Periods) and 299/300/301 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    1909.5199;                    !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N508 Plug and Process = 1909.5199 W/m2.

  GasEquipment,
    Kitchen_ZN_1_FLR_1_Gas_Equipment,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,        !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 308/309/310 (Mon - Fri/Sat/Sun), space type Kitchen.
    ,                             !- design level calculation method
    362577.6;                     !- Design Level {W}  Source: xlsx raw_data!O508 Gas Power = 362577.6 W.

  People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_People,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M509 Design Occupancy Density = 9.29 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.684;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L509 Lighting Power Density = 16.684 W/m2.

  ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Equipment,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N509 Plug and Process = 10 W/m2.

  People,
    Cafeteria_ZN_1_FLR_1_People,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 278/279/280 (Mon - Fri/Sat/Sun, Study Periods) and 281/282/283 (Summer Holiday), space type Cafeteria.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    0.93,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M510 Design Occupancy Density = 0.93 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L510 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_Equipment,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 296/297/298 (Mon - Fri/Sat/Sun, Study Periods) and 299/300/301 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    76.93;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N510 Plug and Process = 76.93 W/m2.

  People,
    Mech_ZN_1_FLR_1_People,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.6,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M511 Design Occupancy Density = 61.6 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_ZN_1_FLR_1_Lights,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L511 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_ZN_1_FLR_1_Equipment,    !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    71.2028;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N511 Plug and Process = 71.2028 W/m2.

  People,
    Mech_ZN_1_FLR_2_People,       !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    61.6,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M512 Design Occupancy Density = 61.6 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_ZN_1_FLR_2_Lights,       !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L512 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_ZN_1_FLR_2_Equipment,    !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N512 Plug and Process = 4 W/m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R467 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R468 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R469 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R470 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R471 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R472 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R473 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R474 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R475 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R476 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R477 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R478 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R479 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R480 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R481 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R482 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R483 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R484 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R485 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R486 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R487 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R488 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R489 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R490 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R491 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R492 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R493 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R494 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R495 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R496 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R497 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R498 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R499 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    7.155188467;                  !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T499 Infiltration Through Entrances = 7.15519 m3/s.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,!- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R500 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,!- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R501 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,!- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R502 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,!- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R503 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,!- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R504 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R505 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,!- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R506 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,!- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R507 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R508 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R509 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R510 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_2_Infiltration, !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R512 Envelope Infiltration = 0.001025230051 m3/s-m2.

  HVACTemplate:Thermostat,
    OthersThermostat,             !- Name
    HTGSETP_SCH_VAV_OTHER,        !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 338/339/340 (Mon - Fri/Sat/Sun), space type Others.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_NO_SETBACK;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 329/330/331 (Mon - Fri/Sat/Sun), space type Others.

  HVACTemplate:Thermostat,
    BathroomsMechanicalRoomsThermostat,!- Name
    HTGSETP_SCH_Setback,          !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 332/333/334 (Mon - Fri/Sat/Sun), space type Bathrooms, Mechanical Rooms.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_Setup;            !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 326/327/328 (Mon - Fri/Sat/Sun), space type Bathrooms, Mechanical Rooms.

  HVACTemplate:Thermostat,
    GymAuditoriumKitchenCafeteriaThermostat,!- Name
    HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 335/336/337 (Mon - Fri/Sat/Sun), space type Gym, Auditorium, Kitchen, Cafeteria.
    ,                             !- constant heating setpoint
    CLGSETP_SCH_NO_SETBACK;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 329/330/331 (Mon - Fri/Sat/Sun), space type Others.

  HVACTemplate:System:VAV,
    VAV_POD_1,                    !- Name  Source: xlsx raw_data!I467 HVAC System Name = VAV_POD_1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-124.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-124.

  HVACTemplate:System:VAV,
    VAV_POD_2,                    !- Name  Source: xlsx raw_data!I477 HVAC System Name = VAV_POD_2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 125-134.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 125-134.

  HVACTemplate:System:VAV,
    VAV_POD_3,                    !- Name  Source: xlsx raw_data!I487 HVAC System Name = VAV_POD_3.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 135-144.
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 135-144.

  HVACTemplate:System:VAV,
    VAV_OTHER,                    !- Name  Source: xlsx raw_data!I497 HVAC System Name = VAV_OTHER.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan minimum flow rate
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 145-160 (11 rows).
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling coil setpoint schedule name
    ,                             !- cooling coil design setpoint
    HotWater;                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 145-160 (11 rows).

  HVACTemplate:System:Unitary,
    PSZ-AC_1:5,                   !- Name  Source: xlsx raw_data!I505 HVAC System Name = PSZ-AC_1:5.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Gym_ZN_1_FLR_1,               !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 153.

  HVACTemplate:System:Unitary,
    PSZ-AC_2:6,                   !- Name  Source: xlsx raw_data!I506 HVAC System Name = PSZ-AC_2:6.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Aux_Gym_ZN_1_FLR_1,           !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 154.

  HVACTemplate:System:Unitary,
    PSZ-AC_3:7,                   !- Name  Source: xlsx raw_data!I507 HVAC System Name = PSZ-AC_3:7.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Auditorium_ZN_1_FLR_1,        !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 155.

  HVACTemplate:System:Unitary,
    PSZ-AC_4:8,                   !- Name  Source: xlsx raw_data!I508 HVAC System Name = PSZ-AC_4:8.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Kitchen_ZN_1_FLR_1,           !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 156.

  HVACTemplate:System:Unitary,
    PSZ-AC_5:9,                   !- Name  Source: xlsx raw_data!I510 HVAC System Name = PSZ-AC_5:9.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Cafeteria_ZN_1_FLR_1,         !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 158.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 115: Q115 (Total OSA Ventilation, 15 cfm/person) x N115 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R115 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 115.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 116: Q116 (Total OSA Ventilation, 15 cfm/person) x N116 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R116 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 116.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 117: Q117 (Total OSA Ventilation, 15 cfm/person) x N117 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R117 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 117.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 118: Q118 (Total OSA Ventilation, 15 cfm/person) x N118 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R118 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 118.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 119: Q119 (Total OSA Ventilation, 0 cfm/person) x N119 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R119 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 119.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 120: Q120 (Total OSA Ventilation, 0 cfm/person) x N120 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R120 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 120.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 121: Q121 (Total OSA Ventilation, 15 cfm/person) x N121 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R121 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 121.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 122: Q122 (Total OSA Ventilation, 15 cfm/person) x N122 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R122 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 122.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 123: Q123 (Total OSA Ventilation, 15 cfm/person) x N123 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R123 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 123.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 124: Q124 (Total OSA Ventilation, 15 cfm/person) x N124 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R124 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 124.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 125: Q125 (Total OSA Ventilation, 15 cfm/person) x N125 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R125 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 125.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 126: Q126 (Total OSA Ventilation, 15 cfm/person) x N126 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R126 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 126.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 127: Q127 (Total OSA Ventilation, 15 cfm/person) x N127 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R127 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 127.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 128: Q128 (Total OSA Ventilation, 15 cfm/person) x N128 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R128 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 128.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 129: Q129 (Total OSA Ventilation, 0 cfm/person) x N129 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R129 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 129.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 130: Q130 (Total OSA Ventilation, 0 cfm/person) x N130 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R130 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 130.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 131: Q131 (Total OSA Ventilation, 15 cfm/person) x N131 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R131 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 131.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 132: Q132 (Total OSA Ventilation, 15 cfm/person) x N132 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R132 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 132.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 133: Q133 (Total OSA Ventilation, 15 cfm/person) x N133 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R133 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 133.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 134: Q134 (Total OSA Ventilation, 15 cfm/person) x N134 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R134 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 134.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 135: Q135 (Total OSA Ventilation, 15 cfm/person) x N135 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R135 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 135.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 136: Q136 (Total OSA Ventilation, 15 cfm/person) x N136 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R136 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 136.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 137: Q137 (Total OSA Ventilation, 15 cfm/person) x N137 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R137 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 137.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 138: Q138 (Total OSA Ventilation, 15 cfm/person) x N138 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R138 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 138.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 139: Q139 (Total OSA Ventilation, 0 cfm/person) x N139 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R139 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 139.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 140: Q140 (Total OSA Ventilation, 0 cfm/person) x N140 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R140 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 140.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 141: Q141 (Total OSA Ventilation, 15 cfm/person) x N141 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R141 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 141.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 142: Q142 (Total OSA Ventilation, 15 cfm/person) x N142 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R142 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 142.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 143: Q143 (Total OSA Ventilation, 15 cfm/person) x N143 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R143 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 143.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 144: Q144 (Total OSA Ventilation, 15 cfm/person) x N144 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R144 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 144.

  HVACTemplate:Zone:VAV,
    Main_Corridor_ZN_1_FLR_1,     !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 145: Q145 (Total OSA Ventilation, 0 cfm/person) x N145 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R145 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 145.

  HVACTemplate:Zone:VAV,
    Main_Corridor_ZN_1_FLR_2,     !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 146: Q146 (Total OSA Ventilation, 0 cfm/person) x N146 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R146 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 146.

  HVACTemplate:Zone:VAV,
    Lobby_ZN_1_FLR_1,             !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 147: Q147 (Total OSA Ventilation, 15 cfm/person) x N147 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R147 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 147.

  HVACTemplate:Zone:VAV,
    Lobby_ZN_1_FLR_2,             !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 148: Q148 (Total OSA Ventilation, 15 cfm/person) x N148 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R148 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 148.

  HVACTemplate:Zone:VAV,
    Bathrooms_ZN_1_FLR_1,         !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 149: Q149 (Total OSA Ventilation, 0 cfm/person) x N149 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R149 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 149.

  HVACTemplate:Zone:VAV,
    Bathrooms_ZN_1_FLR_2,         !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 150: Q150 (Total OSA Ventilation, 0 cfm/person) x N150 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R150 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 150.

  HVACTemplate:Zone:VAV,
    Offices_ZN_1_FLR_1,           !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 151: Q151 (Total OSA Ventilation, 20 cfm/person) x N151 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R151 (0 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 151.

  HVACTemplate:Zone:VAV,
    Offices_ZN_1_FLR_2,           !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 152: Q152 (Total OSA Ventilation, 20 cfm/person) x N152 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R152 (0 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 152.

  HVACTemplate:Zone:Unitary,
    Gym_ZN_1_FLR_1,               !- Zone Name
    PSZ-AC_1:5,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    6.0228;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P505 Total OSA Ventilation = 6.0228 m3/s.

  HVACTemplate:Zone:Unitary,
    Aux_Gym_ZN_1_FLR_1,           !- Zone Name
    PSZ-AC_2:6,                   !- Template Unitary System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    3.8039;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P506 Total OSA Ventilation = 3.8039 m3/s.

  HVACTemplate:Zone:Unitary,
    Auditorium_ZN_1_FLR_1,        !- Zone Name
    PSZ-AC_3:7,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    11.2928;                      !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P507 Total OSA Ventilation = 11.2928 m3/s.

  HVACTemplate:Zone:Unitary,
    Kitchen_ZN_1_FLR_1,           !- Zone Name
    PSZ-AC_4:8,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.6848;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P508 Total OSA Ventilation = 0.6848 m3/s.

  HVACTemplate:Zone:VAV,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 157: Q157 (Total OSA Ventilation, 15 cfm/person) x N157 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R157 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 157.

  HVACTemplate:Zone:Unitary,
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    PSZ-AC_5:9,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    6.3398;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P510 Total OSA Ventilation = 6.3398 m3/s.

  HVACTemplate:Zone:VAV,
    Mech_ZN_1_FLR_1,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 159: Q159 (Total OSA Ventilation, 0 cfm/person) x N159 (Design Occupancy Density, 1.508 people per 1000 ft2) / 1000 + R159 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 159.

  HVACTemplate:Zone:VAV,
    Mech_ZN_1_FLR_2,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    ,                             !- zone minimum air flow input method
    ,                             !- constant minimum air flow fraction
    ,                             !- fixed minimum air flow rate
    ,                             !- minimum air flow fraction schedule name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 160: Q160 (Total OSA Ventilation, 0 cfm/person) x N160 (Design Occupancy Density, 1.508 people per 1000 ft2) / 1000 + R160 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- outdoor air flow rate per zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 160.

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- capacity
    ,                             !- efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Type 7 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-160 (41 rows).
    ,                             !- priority
    ,                             !- sizing factor
    ,                             !- minimum part load ratio
    ,                             !- maximum part load ratio
    ,                             !- optimum part load ratio
    ,                             !- water outlet upper temperature limit
    HotWater;                     !- Template Plant Loop Type

