    ,                             !- Number of Vertices
    24,0,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = h = 4 m.
    24,0,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = 0 (zone origin).
    24,35,0,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    24,35,4;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = h = 4 m.

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_A,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.
    0,9,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_A, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    24,9,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = d = 9 m; Z = 0 (zone origin).
    24,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Ceiling, !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    24,0,4,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = h = 4 m.
    24,35,4,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = h = 4 m.
    0,35,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = h = 4 m.

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    24,35,4,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = h = 4 m.
    24,35,0,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    0,35,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    0,35,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = h = 4 m.

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_B,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,35,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = h = 4 m.
    0,35,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    0,9,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,9,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_B, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,35,0,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    24,35,0,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 35 m (dimension of the prototype); Z = 0 (zone origin).
    24,9,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d = 9 m; Z = 0 (zone origin).
    0,9,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    24,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = 0 (zone origin).
    24,0,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    24,0,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = h = 4 m.
    24,0,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = 0 (zone origin).
    24,26,0,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = 0 (zone origin).
    24,26,4;                      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    24,26,4,                      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = h = 4 m.
    24,26,0,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = 0 (zone origin).
    0,26,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 0 (zone origin).
    0,26,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,26,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = h = 4 m.
    0,26,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 0 (zone origin).
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,   !- Name
    Floor,                        !- Surface Type
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,!- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,26,0,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 0 (zone origin).
    24,26,0,                      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = 0 (zone origin).
    24,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling, !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_B, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    24,0,4,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0 (zone origin); Z = h = 4 m.
    24,26,4,                      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d = 26 m; Z = h = 4 m.
    0,26,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    38,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    38,0,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    38,0,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.
    38,0,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    38,9,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    38,9,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    38,9,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.
    38,9,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    0,9,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,9,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.
    0,9,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,        !- Name
    Floor,                        !- Surface Type
    Mech_ZN_1_FLR_1_Floor_Ffactor,!- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Adiabatic,                    !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    38,9,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    38,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Floor,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    38,0,4,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.
    38,9,4,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.
    0,9,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_1,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    38,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    38,0,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_2,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_A,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    38,0,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.
    38,0,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    38,9,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    38,9,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_3,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_1, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    38,9,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.
    38,9,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    0,9,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,9,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_4,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_3,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.
    0,9,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    0,0,0,                        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Floor,        !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,9,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = 0 (zone origin).
    38,9,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = 0 (zone origin).
    38,0,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = 0 (zone origin).
    0,0,0;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = 0 (zone origin).

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Ceiling,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    Mech_ZN_1_FLR_2,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,4,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 0 (zone origin); Z = h = 4 m.
    38,0,4,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0 (zone origin); Z = h = 4 m.
    38,9,4,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d = 9 m; Z = h = 4 m.
    0,9,4;                        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = d = 9 m; Z = h = 4 m.

  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Auditorium_ZN_1_FLR_1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,26,8,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = h = 8 m.
    0,26,4,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 4 m (dimension of the prototype).
    0,15,4,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 15 m (dimension of the prototype); Z = 4 m (dimension of the prototype).
    0,15,8;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 15 m (dimension of the prototype); Z = h = 8 m.

  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    Auditorium_ZN_1_FLR_1,        !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,26,4,                       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 4 m (dimension of the prototype).
    0,26,0,                       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d = 26 m; Z = 0 (zone origin).
    0,15,0,                       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 15 m (dimension of the prototype); Z = 0 (zone origin).
    0,15,4;                       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 15 m (dimension of the prototype); Z = 4 m (dimension of the prototype).

! Windows: all windows of the prototype (the xlsx window glass area, raw_data K, is reproduced by their areas); the swinging doors and the 90 skylights of the roof of the prototype are not in the documents (the xlsx window glass area does not count them) and are removed.
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,0.922073,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,0.922073,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,4.95,2.52856,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,4.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 4.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.52856;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.42856 = 2.52856 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.412845 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,8.95,2.515715,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,8.95,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    0,0.05,2.515715;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,9,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.1 + 1.40266 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_7,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,66.95,2.507805,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,66.95,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,49.05,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,49.05,2.507805;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 1.1 + 1.407805 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_11,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,25.95,2.508295,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,25.95,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,9.05,1.1,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0,9.05,2.508295;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 1.1 + 1.408295 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_2_Wall_1,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50938,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    14.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    14.95,0,2.50938;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    15,11.05,2.548265,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,11.05,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    15,13.95,1.1,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    15,13.95,2.548265;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.95,14,2.50938,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14.95,14,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,14,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,14,2.50938;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    15,11.05,2.548265,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).
    15,11.05,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 15 m; Y = 11.05 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    15,13.95,1.1,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    15,13.95,2.548265;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 15 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.448265 = 2.548265 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.95,14,2.50938,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    14.95,14,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,14,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 m (sill height of the prototype).
    0.05,14,2.50938;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 14 m; Z = 1.1 + 1.40938 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    38,0.05,2.51008,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    38,0.05,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,13.95,1.1,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,13.95,2.51008;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50371,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.1,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    37.95,0,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 m (sill height of the prototype).
    37.95,0,2.50371;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.1 + 1.40371 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_2_Wall_2,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    38,0.05,2.51008,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).
    38,0.05,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 38 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,13.95,1.1,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    38,13.95,2.51008;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 38 m; Y = d - 0.05 = 13.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.41008 = 2.51008 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,6.505845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,3.694156,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    23.95,0,3.694156,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 m (sill height of the prototype).
    23.95,0,6.505845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 3.694156 + 2.811689 = 6.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24,0.05,6.502695,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,0.05,3.697305,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    24,51.95,3.697305,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 m (sill height of the prototype).
    24,51.95,6.502695;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 51.95 m (the window edge is 0.05 m inside the wall edge); Z = 3.697305 + 2.80539 = 6.502695 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3, !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.95,26,6.50371,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    37.95,26,3.696289,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    0.05,26,3.696289,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 m (sill height of the prototype).
    0.05,26,6.50371;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 3.696289 + 2.807421 = 6.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24,0.05,2.515715,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,0.05,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,8.95,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,8.95,2.515715;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 8.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.415715 = 2.515715 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24,0.05,2.504025,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,0.05,1.1,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.1 m (sill height of the prototype).
    24,34.95,1.1,                 !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    24,34.95,2.504025;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 34.95 m (dimension of the prototype); Z = 1.1 + 1.404025 = 2.504025 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    23.95,35,2.505845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    23.95,35,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0.05,35,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 m (sill height of the prototype).
    0.05,35,2.505845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 35 m (dimension of the prototype); Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24,2.4884,2.50539,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,2.4884,1.030582,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 2.4884 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    24,25.95,1.030582,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    24,25.95,2.50539;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = d - 0.05 = 25.95 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    23.95,26,2.505845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).
    23.95,26,1.1,                 !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 23.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    0.05,26,1.1,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 m (sill height of the prototype).
    0.05,26,2.505845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 26 m; Z = 1.1 + 1.405845 = 2.505845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.946281,9,1.032335,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 52.946281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    36.129358,9,1.032335,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    36.129358,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    16.870316,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,9,1.032335,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    0.046281,9,1.032335,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.046281 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.910158,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,9,1.032335,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    18.089516,9,1.032335,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 m (sill height of the prototype).
    18.089516,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032335 + 1.470325 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,9,0.922073,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,9,0.922073,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,9,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.5116,9,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,9,0.922073,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,9,0.922073,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,0.922073,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,0.922073,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4884,0,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,0,0.922073,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,0.922073,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.032233,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.089842,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    36.129684,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,1.032233,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,66.95,2.507805,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,66.95,0.997105,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 66.95 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,65.7308,0.997105,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,65.7308,2.507805;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 65.7308 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,64.5116,2.507805,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,64.5116,0.997105,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 64.5116 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,49.05,0.997105,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 m (sill height of the prototype).
    0,49.05,2.507805;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 49.05 m (dimension of the prototype); Z = 0.997105 + 1.5107 = 2.507805 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,9,1.032233,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,9,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    16.870316,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,9,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,9,1.032233,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.910158,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,9,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,9,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.95,9,0.922073,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,9,0.922073,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    9.7308,9,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.5116,9,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,9,0.922073,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,9,0.922073,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.512845,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,0.922073,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,0.922073,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    1.2692,0,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4884,0,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,0,0.922073,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,0.922073,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.032233,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.089842,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    36.129684,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,1.032233,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,25.95,2.508295,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,25.95,0.990501,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 25.95 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,24.7308,0.990501,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,24.7308,2.508295;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 24.7308 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,23.5116,2.508295,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).
    0,23.5116,0.990501,           !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (zone origin); Y = 23.5116 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,9.05,0.990501,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 m (sill height of the prototype).
    0,9.05,2.508295;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (zone origin); Y = 9.05 m (dimension of the prototype); Z = 0.990501 + 1.517794 = 2.508295 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    52.95,9,2.50266,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    52.95,9,1.032233,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,9,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    36.129358,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 36.129358 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.910158,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    34.910158,9,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.910158 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,9,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    18.089516,9,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 18.089516 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    16.870316,9,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    16.870316,9,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 16.870316 m (dimension of the prototype); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,9,1.032233,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 m (sill height of the prototype).
    0.05,9,2.50266;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.95,9,2.512845,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    10.952975,9,0.922098,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 10.952975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9.7308,9,0.922098,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    9.7308,9,2.512845;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 9.7308 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.5116,9,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    8.5116,9,0.922098,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.5116 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.052975,9,0.922098,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0.052975 m (dimension of the prototype); Y = d = 9 m; Z = 0.922098 m (sill height of the prototype).
    0.05,9,2.512845;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = d = 9 m; Z = 0.922098 + 1.590747 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4884,0,2.512845,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,0,0.922073,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,0.922073,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 m (sill height of the prototype).
    10.95,0,2.512845;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 10.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.922073 + 1.590772 = 2.512845 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50266,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.032233,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    16.870642,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.870642 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.089842,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    18.089842,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 18.089842 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,1.032233,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    34.910484,0,2.50266;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.910484 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,!- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    36.129684,0,2.50266,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).
    36.129684,0,1.032233,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 36.129684 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,1.032233,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 m (sill height of the prototype).
    52.95,0,2.50266;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 52.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.032233 + 1.470427 = 2.50266 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50938,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,0.974397,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    1.2692,0,0.974397,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    1.2692,0,2.50938;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 1.2692 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    2.4884,0,2.50938,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).
    2.4884,0,0.974397,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 2.4884 m (dimension of the prototype); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    14.95,0,0.974397,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 m (sill height of the prototype).
    14.95,0,2.50938;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 14.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 0.974397 + 1.534983 = 2.50938 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.05,0,2.50371,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    0.05,0,1.00348,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0.05 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    11.870652,0,1.00348,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    11.870652,0,2.50371;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 11.870652 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.089852,0,2.50371,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    13.089852,0,1.00348,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13.089852 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    24.910504,0,1.00348,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    24.910504,0,2.50371;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 24.910504 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window3,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    26.129704,0,2.50371,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).
    26.129704,0,1.00348,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26.129704 m (dimension of the prototype); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    37.95,0,1.00348,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 m (sill height of the prototype).
    37.95,0,2.50371;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w - 0.05 = 37.95 m (the window edge is 0.05 m inside the wall edge); Y = 0 (zone origin); Z = 1.00348 + 1.50023 = 2.50371 m (sill height + window height; the window height gives the glass area of the xlsx).

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24,0.05,2.50539,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).
    24,0.05,1.030582,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = w = 24 m; Y = 0.05 m (the window edge is 0.05 m inside the wall edge); Z = 1.030582 m (sill height of the prototype).
    24,1.2692,1.030582,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 m (sill height of the prototype).
    24,1.2692,2.50539;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = w = 24 m; Y = 1.2692 m (dimension of the prototype); Z = 1.030582 + 1.474808 = 2.50539 m (sill height + window height; the window height gives the glass area of the xlsx).

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.084 Btu/h-ft2-F (Table 20, steel frame wall: Table 18 gives steel frame for the Secondary School and the xlsx names steel-framed walls), roof U = 0.063 (Table 19, insulation entirely above deck: Table 17). The layer resistance is 1/U minus the surface films.
  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 20, p.36: steel frame wall U = 0.084 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.9469 m2-K/W.
    MediumRough,                  !- Roughness
    1.9469;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    ExteriorWallLayer;            !- Outside Layer

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, round value; no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Slab on grade: F-factor method; the PDF (Table 22, p.37) gives no insulation required (NR); F = 1.26363 W/m-K is the 90.1-2004 value of an uninsulated slab. Area and perimeter are computed from the polygons.
  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    320.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Corridor_Pod_1_ZN_1_FLR_1_Floor (320 m2 = 3444.451 ft2 from the vertex coordinates).
    5.0;                          !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Corridor_Pod_1_ZN_1_FLR_1_Wall_6): 5 = 5 m.

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    320.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Corridor_Pod_2_ZN_1_FLR_1_Floor (320 m2 = 3444.451 ft2 from the vertex coordinates).
    5.0;                          !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Corridor_Pod_2_ZN_1_FLR_1_Wall_6): 5 = 5 m.

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    320.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Corridor_Pod_3_ZN_1_FLR_1_Floor (320 m2 = 3444.451 ft2 from the vertex coordinates).
    5.0;                          !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Corridor_Pod_3_ZN_1_FLR_1_Wall_6): 5 = 5 m.

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    99.0,                         !- Area {m2}  Derived from: the area of the floor polygon of the surface Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor (99 m2 = 1065.627 ft2 from the vertex coordinates).
    20.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4): 11 + 9 = 20 m.

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    477.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor (477 m2 = 5134.385 ft2 from the vertex coordinates).
    53.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3): 53 = 53 m.

  Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    1140.0,                       !- Area {m2}  Derived from: the area of the floor polygon of the surface Main_Corridor_ZN_1_FLR_1_Floor (1140 m2 = 12270.858 ft2 from the vertex coordinates).
    35.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Main_Corridor_ZN_1_FLR_1_Wall_7, Main_Corridor_ZN_1_FLR_1_Wall_11): 18 + 17 = 35 m.

  Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    210.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Lobby_ZN_1_FLR_1_Floor (210 m2 = 2260.421 ft2 from the vertex coordinates).
    15.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Lobby_ZN_1_FLR_1_Wall_1): 15 = 15 m.

  Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    210.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Bathrooms_ZN_1_FLR_1_Floor (210 m2 = 2260.421 ft2 from the vertex coordinates).
    18.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Bathrooms_ZN_1_FLR_1_Wall_3, Bathrooms_ZN_1_FLR_1_Wall_4): 3 + 15 = 18 m.

  Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    532.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Offices_ZN_1_FLR_1_Floor (532 m2 = 5726.400 ft2 from the vertex coordinates).
    52.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Offices_ZN_1_FLR_1_Wall_1, Offices_ZN_1_FLR_1_Wall_2): 38 + 14 = 52 m.

  Construction:FfactorGroundFloor,
    Gym_ZN_1_FLR_1_Floor_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    1976.0,                       !- Area {m2}  Derived from: the area of the floor polygon of the surface Gym_ZN_1_FLR_1_Floor (1976 m2 = 21269.487 ft2 from the vertex coordinates).
    0.0;                          !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

  Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    1248.0,                       !- Area {m2}  Derived from: the area of the floor polygon of the surface Aux_Gym_ZN_1_FLR_1_Floor (1248 m2 = 13433.360 ft2 from the vertex coordinates).
    76.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Aux_Gym_ZN_1_FLR_1_Wall_1, Aux_Gym_ZN_1_FLR_1_Wall_2): 24 + 52 = 76 m.

  Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    988.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Auditorium_ZN_1_FLR_1_Floor (988 m2 = 10634.743 ft2 from the vertex coordinates).
    38.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Auditorium_ZN_1_FLR_1_Wall_3): 38 = 38 m.

  Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    216.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Kitchen_ZN_1_FLR_1_Floor (216 m2 = 2325.005 ft2 from the vertex coordinates).
    9.0;                          !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (Kitchen_ZN_1_FLR_1_Wall_2): 9 = 9 m.

  Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    624.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Cafeteria_ZN_1_FLR_1_Floor (624 m2 = 6716.680 ft2 from the vertex coordinates).
    50.0;                         !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (Cafeteria_ZN_1_FLR_1_Wall_2, Cafeteria_ZN_1_FLR_1_Wall_3): 26 + 24 = 50 m.

  Construction:FfactorGroundFloor,
    Mech_ZN_1_FLR_1_Floor_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    342.0,                        !- Area {m2}  Derived from: the area of the floor polygon of the surface Mech_ZN_1_FLR_1_Floor (342 m2 = 3681.257 ft2 from the vertex coordinates).
    0;                            !- PerimeterExposed {m}  Derived from: the zone has no exterior wall, so no floor edge is exposed: 0 m.

! Loads (xlsx raw_data): occupancy density m2/person (column M), lighting power density W/m2 (L), plug and process W/m2 (N), gas power W (O). The schedule of each zone is the one of its space type in the xlsx sheet Schedule Summary (occupants: Cafeteria, Computer Classroom, Gym, Office, Others; electric equipment: Kitchen and Cafeteria, Others; lighting, infiltration: All; gas: Kitchen).
  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M467 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L467 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N467 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M468 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L468 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N468 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M469 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L469 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N469 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M470 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L470 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N470 Plug and Process = 10 W/m2.

  People,
    Corridor_Pod_1_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M471 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L471 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N471 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_1_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M472 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L472 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N472 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M473 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L473 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N473 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M474 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L474 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N474 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M475 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L475 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N475 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M476 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L476 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N476 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M477 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L477 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N477 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M478 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L478 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N478 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M479 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L479 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N479 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M480 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L480 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N480 Plug and Process = 10 W/m2.

  People,
    Corridor_Pod_2_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M481 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L481 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N481 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_2_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M482 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L482 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N482 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M483 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L483 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N483 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M484 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L484 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N484 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M485 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L485 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N485 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M486 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L486 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N486 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M487 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L487 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N487 Plug and Process = 10 W/m2.

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_People,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M488 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L488 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N488 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M489 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L489 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N489 Plug and Process = 10 W/m2.

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_People,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 254/255/256 (Mon - Fri/Sat/Sun, Study Periods) and 257/258/259 (Summer Holiday), space type Mult_Class_1_Pod_3_ZN_1_FLR_2, Mult_Class_2_Pod_3_ZN_1_FLR_2.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M490 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L490 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    20;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N490 Plug and Process = 20 W/m2.

  People,
    Corridor_Pod_3_ZN_1_FLR_1_People,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M491 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L491 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N491 Plug and Process = 4 W/m2.

  People,
    Corridor_Pod_3_ZN_1_FLR_2_People,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M492 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L492 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N492 Plug and Process = 4 W/m2.

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M493 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L493 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N493 Plug and Process = 10 W/m2.

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_People,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M494 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L494 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N494 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_People,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M495 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L495 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Equipment,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N495 Plug and Process = 10 W/m2.

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_People,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 254/255/256 (Mon - Fri/Sat/Sun, Study Periods) and 257/258/259 (Summer Holiday), space type Mult_Class_1_Pod_3_ZN_1_FLR_2, Mult_Class_2_Pod_3_ZN_1_FLR_2.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    2.65,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M496 Design Occupancy Density = 2.65 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    15.0695;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L496 Lighting Power Density = 15.0695 W/m2.

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Equipment,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    20;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N496 Plug and Process = 20 W/m2.

  People,
    Main_Corridor_ZN_1_FLR_1_People,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M497 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L497 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_Equipment,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N497 Plug and Process = 4 W/m2.

  People,
    Main_Corridor_ZN_1_FLR_2_People,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M498 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.5178;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L498 Lighting Power Density = 5.5178 W/m2.

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_Equipment,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N498 Plug and Process = 4 W/m2.

  People,
    Lobby_ZN_1_FLR_1_People,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M499 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_ZN_1_FLR_1_Lights,      !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L499 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_Equipment,   !- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N499 Plug and Process = 4 W/m2.

  People,
    Lobby_ZN_1_FLR_2_People,      !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M500 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Lobby_ZN_1_FLR_2_Lights,      !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L500 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    Lobby_ZN_1_FLR_2_Equipment,   !- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N500 Plug and Process = 4 W/m2.

  People,
    Bathrooms_ZN_1_FLR_1_People,  !- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M501 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Bathrooms_ZN_1_FLR_1_Lights,  !- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L501 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_Equipment,!- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N501 Plug and Process = 4 W/m2.

  People,
    Bathrooms_ZN_1_FLR_2_People,  !- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M502 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Bathrooms_ZN_1_FLR_2_Lights,  !- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L502 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_Equipment,!- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N502 Plug and Process = 4 W/m2.

  People,
    Offices_ZN_1_FLR_1_People,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices,         !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 260/261/262 (Mon - Fri/Sat/Sun, Study Periods) and 263/264/265 (Summer Holiday), space type Office.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M503 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Offices_ZN_1_FLR_1_Lights,    !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L503 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Offices_ZN_1_FLR_1_Equipment, !- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.8;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N503 Plug and Process = 10.8 W/m2.

  People,
    Offices_ZN_1_FLR_2_People,    !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices,         !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 260/261/262 (Mon - Fri/Sat/Sun, Study Periods) and 263/264/265 (Summer Holiday), space type Office.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M504 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Offices_ZN_1_FLR_2_Lights,    !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L504 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    Offices_ZN_1_FLR_2_Equipment, !- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10.8;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N504 Plug and Process = 10.8 W/m2.

  People,
    Gym_ZN_1_FLR_1_People,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,             !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 266/267/268 (Mon - Fri/Sat/Sun, Study Periods) and 269/270/271 (Summer Holiday), space type Gym.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M505 Design Occupancy Density = 3.1 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Gym_ZN_1_FLR_1_Lights,        !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.3472;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L505 Lighting Power Density = 13.3472 W/m2.

  ElectricEquipment,
    Gym_ZN_1_FLR_1_Equipment,     !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N505 Plug and Process = 5 W/m2.

  People,
    Aux_Gym_ZN_1_FLR_1_People,    !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,             !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 266/267/268 (Mon - Fri/Sat/Sun, Study Periods) and 269/270/271 (Summer Holiday), space type Gym.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    3.1,                          !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M506 Design Occupancy Density = 3.1 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,    !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.3472;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L506 Lighting Power Density = 13.3472 W/m2.

  ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_Equipment, !- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N506 Plug and Process = 5 W/m2.

  People,
    Auditorium_ZN_1_FLR_1_People, !- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Auditorium,      !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 272/273/274 (Mon - Fri/Sat/Sun, Study Periods) and 275/276/277 (Summer Holiday), space type Auditorium.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    0.62,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M507 Design Occupancy Density = 0.62 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Auditorium_ZN_1_FLR_1_Lights, !- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L507 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Auditorium_ZN_1_FLR_1_Equipment,!- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    5;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N507 Plug and Process = 5 W/m2.

  People,
    Kitchen_ZN_1_FLR_1_People,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.64,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M508 Design Occupancy Density = 4.64 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,    !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L508 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Equipment, !- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 296/297/298 (Mon - Fri/Sat/Sun, Study Periods) and 299/300/301 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1909.5199;                    !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N508 Plug and Process = 1909.5199 W/m2.

  GasEquipment,
    Kitchen_ZN_1_FLR_1_Gas_Equipment,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,        !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 308/309/310 (Mon - Fri/Sat/Sun), space type Kitchen.
    EquipmentLevel,               !- Design Level Calculation Method
    362577.6;                     !- Design Level {W}  Source: xlsx raw_data!O508 Gas Power = 362577.6 W.

  People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_People,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M509 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.684;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L509 Lighting Power Density = 16.684 W/m2.

  ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Equipment,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    10;                           !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N509 Plug and Process = 10 W/m2.

  People,
    Cafeteria_ZN_1_FLR_1_People,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 278/279/280 (Mon - Fri/Sat/Sun, Study Periods) and 281/282/283 (Summer Holiday), space type Cafeteria.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    0.93,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M510 Design Occupancy Density = 0.93 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L510 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_Equipment,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 296/297/298 (Mon - Fri/Sat/Sun, Study Periods) and 299/300/301 (Summer Holiday), space type Kitchen, Cafeteria.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    76.93;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N510 Plug and Process = 76.93 W/m2.

  People,
    Mech_ZN_1_FLR_1_People,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.6,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M511 Design Occupancy Density = 61.6 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_ZN_1_FLR_1_Lights,       !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L511 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_ZN_1_FLR_1_Equipment,    !- Name
    Mech_ZN_1_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    71.2028;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N511 Plug and Process = 71.2028 W/m2.

  People,
    Mech_ZN_1_FLR_2_People,       !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,                 !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 284/285/286 (Mon - Fri/Sat/Sun, Study Periods) and 287/288/289 (Summer Holiday), space type Others.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.6,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M512 Design Occupancy Density = 61.6 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    Mech_ZN_1_FLR_2_Lights,       !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 290/291/292 (Mon - Fri/Sat/Sun, Study Periods) and 293/294/295 (Summer Holiday), space type All.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L512 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    Mech_ZN_1_FLR_2_Equipment,    !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 302/303/304 (Mon - Fri/Sat/Sun, Study Periods) and 305/306/307 (Summer Holiday), space type Others.
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    4;                            !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N512 Plug and Process = 4 W/m2.

! Infiltration (xlsx raw_data): flow per exterior wall area (column R), flow per zone (S), flow through the entrances (T). The coefficients are the EnergyPlus defaults (constant flow).
  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R467 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R468 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R469 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R470 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R471 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R472 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R473 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R474 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R475 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R476 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R477 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R478 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R479 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R480 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R481 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R482 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R483 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R484 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R485 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R486 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R487 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R488 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R489 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R490 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R491 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R492 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R493 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R494 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R495 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,!- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R496 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,!- Name
    Main_Corridor_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R497 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,!- Name
    Main_Corridor_ZN_1_FLR_2,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R498 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R499 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,!- Name
    Lobby_ZN_1_FLR_1,             !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- Schedule Name
    Flow/Zone,                    !- Design Flow Rate Calculation Method
    7.155188467;                  !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T499 Infiltration Through Entrances = 7.15519 m3/s.

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,!- Name
    Lobby_ZN_1_FLR_2,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R500 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,!- Name
    Bathrooms_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R501 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,!- Name
    Bathrooms_ZN_1_FLR_2,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R502 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,!- Name
    Offices_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R503 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,!- Name
    Offices_ZN_1_FLR_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R504 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R505 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,!- Name
    Aux_Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R506 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,!- Name
    Auditorium_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R507 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,!- Name
    Kitchen_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R508 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,!- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R509 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,!- Name
    Cafeteria_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R510 Envelope Infiltration = 0.001025230051 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_2_Infiltration, !- Name
    Mech_ZN_1_FLR_2,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,               !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 323/324/325 (Mon - Fri/Sat/Sun), space type All.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.001025230051;               !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R512 Envelope Infiltration = 0.001025230051 m3/s-m2.

  Schedule:Compact,
    ACTIVITY_SCH,                 !- Name  Source: NREL PDF Table B-10, p.92 (page 103 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,120;             !- Field 3

! HVAC system type of every zone from the xlsx (Zone and HVAC System Summary, HVAC System Type Dictionary): 7 VAV with reheat (chilled water cooling, hot-water fossil fuel boiler for the reheat) for the classroom pods, the corridors, the lobby, the bathrooms, the offices, the library and the mechanical rooms; 5 PSZ-AC (packaged rooftop air conditioner, constant volume, direct expansion cooling, fossil fuel furnace) for the gym, the auxiliary gym, the auditorium, the kitchen and the cafeteria. The xlsx names the HVAC system of each zone (raw_data column I): VAV_POD_1, VAV_POD_2, VAV_POD_3, VAV_OTHER, PSZ-AC_1:5, PSZ-AC_2:6, PSZ-AC_3:7, PSZ-AC_4:8 and PSZ-AC_5:9. All equipment data are EnergyPlus defaults.
! Three thermostats (xlsx Schedule Summary, Heating Set Point and Cooling Set Point): bathrooms and mechanical rooms (both set points of the space type Bathrooms, Mechanical Rooms), gym, auditorium, kitchen and cafeteria (heating set point of that space type, cooling set point Others) and all other zones (space type Others).
  HVACTemplate:Thermostat,
    OthersThermostat,             !- Name
    HTGSETP_SCH_VAV_OTHER,        !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 338/339/340 (Mon - Fri/Sat/Sun), space type Others.
    ,                             !- Constant Heating Setpoint
    CLGSETP_SCH_NO_SETBACK;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 329/330/331 (Mon - Fri/Sat/Sun), space type Others.

  HVACTemplate:Thermostat,
    BathroomsMechanicalRoomsThermostat,!- Name
    HTGSETP_SCH_Setback,          !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 332/333/334 (Mon - Fri/Sat/Sun), space type Bathrooms, Mechanical Rooms.
    ,                             !- Constant Heating Setpoint
    CLGSETP_SCH_Setup;            !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 326/327/328 (Mon - Fri/Sat/Sun), space type Bathrooms, Mechanical Rooms.

  HVACTemplate:Thermostat,
    GymAuditoriumKitchenCafeteriaThermostat,!- Name
    HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 335/336/337 (Mon - Fri/Sat/Sun), space type Gym, Auditorium, Kitchen, Cafeteria.
    ,                             !- Constant Heating Setpoint
    CLGSETP_SCH_NO_SETBACK;       !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 329/330/331 (Mon - Fri/Sat/Sun), space type Others.

  HVACTemplate:System:VAV,
    VAV_POD_1,                    !- Name  Source: xlsx raw_data!I467 HVAC System Name = VAV_POD_1.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-124.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-124.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_POD_2,                    !- Name  Source: xlsx raw_data!I477 HVAC System Name = VAV_POD_2.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 125-134.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 125-134.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_POD_3,                    !- Name  Source: xlsx raw_data!I487 HVAC System Name = VAV_POD_3.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 135-144.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 135-144.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:VAV,
    VAV_OTHER,                    !- Name  Source: xlsx raw_data!I497 HVAC System Name = VAV_OTHER.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Minimum Flow Rate
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,                 !- Cooling Coil Type  Source: xlsx HVAC System Type 7 (chilled water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 145-160 (11 rows).
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Setpoint Schedule Name
    ,                             !- Cooling Coil Design Setpoint
    HotWater,                     !- Heating Coil Type  Source: xlsx HVAC System Type 7 (hot-water boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 145-160 (11 rows).
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Coil Setpoint Schedule Name
    ,                             !- Heating Coil Design Setpoint
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Preheat Coil Type
    ,                             !- Preheat Coil Availability Schedule Name
    ,                             !- Preheat Coil Setpoint Schedule Name
    ,                             !- Preheat Coil Design Setpoint
    ,                             !- Gas Preheat Coil Efficiency
    ,                             !- Gas Preheat Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Control Type
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:Unitary,
    PSZ-AC_1:5,                   !- Name  Source: xlsx raw_data!I505 HVAC System Name = PSZ-AC_1:5.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Gym_ZN_1_FLR_1,               !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 153.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:Unitary,
    PSZ-AC_2:6,                   !- Name  Source: xlsx raw_data!I506 HVAC System Name = PSZ-AC_2:6.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Aux_Gym_ZN_1_FLR_1,           !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 154.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:Unitary,
    PSZ-AC_3:7,                   !- Name  Source: xlsx raw_data!I507 HVAC System Name = PSZ-AC_3:7.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Auditorium_ZN_1_FLR_1,        !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 155.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:Unitary,
    PSZ-AC_4:8,                   !- Name  Source: xlsx raw_data!I508 HVAC System Name = PSZ-AC_4:8.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Kitchen_ZN_1_FLR_1,           !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 156.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:System:Unitary,
    PSZ-AC_5:9,                   !- Name  Source: xlsx raw_data!I510 HVAC System Name = PSZ-AC_5:9.
    HVACOperationSchd,            !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 311/312/313 (Mon - Fri/Sat/Sun), space type All.
    Cafeteria_ZN_1_FLR_1,         !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 158.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 115: Q115 (Total OSA Ventilation, 15 cfm/person) x N115 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R115 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 115.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 116: Q116 (Total OSA Ventilation, 15 cfm/person) x N116 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R116 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 116.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 117: Q117 (Total OSA Ventilation, 15 cfm/person) x N117 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R117 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 117.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 118: Q118 (Total OSA Ventilation, 15 cfm/person) x N118 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R118 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 118.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 119: Q119 (Total OSA Ventilation, 0 cfm/person) x N119 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R119 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 119.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 120: Q120 (Total OSA Ventilation, 0 cfm/person) x N120 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R120 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 120.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 121: Q121 (Total OSA Ventilation, 15 cfm/person) x N121 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R121 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 121.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 122: Q122 (Total OSA Ventilation, 15 cfm/person) x N122 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R122 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 122.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 123: Q123 (Total OSA Ventilation, 15 cfm/person) x N123 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R123 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 123.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,!- Zone Name
    VAV_POD_1,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 124: Q124 (Total OSA Ventilation, 15 cfm/person) x N124 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R124 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 124.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 125: Q125 (Total OSA Ventilation, 15 cfm/person) x N125 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R125 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 125.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 126: Q126 (Total OSA Ventilation, 15 cfm/person) x N126 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R126 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 126.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 127: Q127 (Total OSA Ventilation, 15 cfm/person) x N127 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R127 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 127.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 128: Q128 (Total OSA Ventilation, 15 cfm/person) x N128 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R128 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 128.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 129: Q129 (Total OSA Ventilation, 0 cfm/person) x N129 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R129 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 129.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 130: Q130 (Total OSA Ventilation, 0 cfm/person) x N130 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R130 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 130.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 131: Q131 (Total OSA Ventilation, 15 cfm/person) x N131 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R131 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 131.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 132: Q132 (Total OSA Ventilation, 15 cfm/person) x N132 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R132 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 132.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 133: Q133 (Total OSA Ventilation, 15 cfm/person) x N133 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R133 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 133.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,!- Zone Name
    VAV_POD_2,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 134: Q134 (Total OSA Ventilation, 15 cfm/person) x N134 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R134 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 134.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 135: Q135 (Total OSA Ventilation, 15 cfm/person) x N135 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R135 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 135.

  HVACTemplate:Zone:VAV,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 136: Q136 (Total OSA Ventilation, 15 cfm/person) x N136 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R136 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 136.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 137: Q137 (Total OSA Ventilation, 15 cfm/person) x N137 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R137 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 137.

  HVACTemplate:Zone:VAV,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 138: Q138 (Total OSA Ventilation, 15 cfm/person) x N138 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R138 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 138.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 139: Q139 (Total OSA Ventilation, 0 cfm/person) x N139 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R139 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 139.

  HVACTemplate:Zone:VAV,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 140: Q140 (Total OSA Ventilation, 0 cfm/person) x N140 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R140 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 140.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 141: Q141 (Total OSA Ventilation, 15 cfm/person) x N141 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R141 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 141.

  HVACTemplate:Zone:VAV,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 142: Q142 (Total OSA Ventilation, 15 cfm/person) x N142 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R142 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 142.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 143: Q143 (Total OSA Ventilation, 15 cfm/person) x N143 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R143 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 143.

  HVACTemplate:Zone:VAV,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,!- Zone Name
    VAV_POD_3,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.002666997,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 144: Q144 (Total OSA Ventilation, 15 cfm/person) x N144 (Design Occupancy Density, 35.058 people per 1000 ft2) / 1000 + R144 (0 cfm/ft2) = 0.5259 cfm/ft2 = 0.002666997 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 144.

  HVACTemplate:Zone:VAV,
    Main_Corridor_ZN_1_FLR_1,     !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 145: Q145 (Total OSA Ventilation, 0 cfm/person) x N145 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R145 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 145.

  HVACTemplate:Zone:VAV,
    Main_Corridor_ZN_1_FLR_2,     !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 146: Q146 (Total OSA Ventilation, 0 cfm/person) x N146 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R146 (0.1 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 146.

  HVACTemplate:Zone:VAV,
    Lobby_ZN_1_FLR_1,             !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 147: Q147 (Total OSA Ventilation, 15 cfm/person) x N147 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R147 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 147.

  HVACTemplate:Zone:VAV,
    Lobby_ZN_1_FLR_2,             !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 148: Q148 (Total OSA Ventilation, 15 cfm/person) x N148 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R148 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 148.

  HVACTemplate:Zone:VAV,
    Bathrooms_ZN_1_FLR_1,         !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 149: Q149 (Total OSA Ventilation, 0 cfm/person) x N149 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R149 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 149.

  HVACTemplate:Zone:VAV,
    Bathrooms_ZN_1_FLR_2,         !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 150: Q150 (Total OSA Ventilation, 0 cfm/person) x N150 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R150 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 150.

  HVACTemplate:Zone:VAV,
    Offices_ZN_1_FLR_1,           !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 151: Q151 (Total OSA Ventilation, 20 cfm/person) x N151 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R151 (0 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 151.

  HVACTemplate:Zone:VAV,
    Offices_ZN_1_FLR_2,           !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000508,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 152: Q152 (Total OSA Ventilation, 20 cfm/person) x N152 (Design Occupancy Density, 5.000 people per 1000 ft2) / 1000 + R152 (0 cfm/ft2) = 0.1000 cfm/ft2 = 0.000508 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 152.

  HVACTemplate:Zone:Unitary,
    Gym_ZN_1_FLR_1,               !- Zone Name
    PSZ-AC_1:5,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    6.0228;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P505 Total OSA Ventilation = 6.0228 m3/s.

  HVACTemplate:Zone:Unitary,
    Aux_Gym_ZN_1_FLR_1,           !- Zone Name
    PSZ-AC_2:6,                   !- Template Unitary System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    3.8039;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P506 Total OSA Ventilation = 3.8039 m3/s.

  HVACTemplate:Zone:Unitary,
    Auditorium_ZN_1_FLR_1,        !- Zone Name
    PSZ-AC_3:7,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    11.2928;                      !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P507 Total OSA Ventilation = 11.2928 m3/s.

  HVACTemplate:Zone:Unitary,
    Kitchen_ZN_1_FLR_1,           !- Zone Name
    PSZ-AC_4:8,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.6848;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P508 Total OSA Ventilation = 0.6848 m3/s.

  HVACTemplate:Zone:VAV,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,!- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    OthersThermostat,             !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0.000761999,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 157: Q157 (Total OSA Ventilation, 15 cfm/person) x N157 (Design Occupancy Density, 10.000 people per 1000 ft2) / 1000 + R157 (0 cfm/ft2) = 0.1500 cfm/ft2 = 0.000761999 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 157.

  HVACTemplate:Zone:Unitary,
    Cafeteria_ZN_1_FLR_1,         !- Zone Name
    PSZ-AC_5:9,                   !- Template Unitary System Name
    GymAuditoriumKitchenCafeteriaThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    6.3398;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P510 Total OSA Ventilation = 6.3398 m3/s.

  HVACTemplate:Zone:VAV,
    Mech_ZN_1_FLR_1,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 159: Q159 (Total OSA Ventilation, 0 cfm/person) x N159 (Design Occupancy Density, 1.508 people per 1000 ft2) / 1000 + R159 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 159.

  HVACTemplate:Zone:VAV,
    Mech_ZN_1_FLR_2,              !- Zone Name
    VAV_OTHER,                    !- Template VAV System Name
    BathroomsMechanicalRoomsThermostat,!- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Zone Minimum Air Flow Input Method
    ,                             !- Constant Minimum Air Flow Fraction
    ,                             !- Fixed Minimum Air Flow Rate
    ,                             !- Minimum Air Flow Fraction Schedule Name
    Flow/Area,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    0,                            !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}  Source: xlsx Zone and HVAC System Summary row 160: Q160 (Total OSA Ventilation, 0 cfm/person) x N160 (Design Occupancy Density, 1.508 people per 1000 ft2) / 1000 + R160 (0 cfm/ft2) = 0.0000 cfm/ft2 = 0 m3/s-m2 (1 cfm/ft2 = 0.00508 m3/s-m2).
    ,                             !- Outdoor Air Flow Rate per Zone
    HotWater;                     !- Reheat Coil Type  Source: xlsx HVAC System Type 7 (reheat with hot water): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G row 160.

! Plant loops that the systems of the xlsx need (type 7): chilled water loop with a water-cooled chiller and a cooling tower (cooling type chilled water), hot water loop with a fossil fuel (natural gas) boiler (heating type hot-water fossil fuel boiler). The xlsx gives no sizes or efficiencies; the chiller type and its COP are required by EnergyPlus and are not in the documents. The PSZ-AC units have direct expansion cooling and a gas furnace and need no plant.
  HVACTemplate:Plant:ChilledWaterLoop,
    Chilled Water Loop,           !- Name
    ,                             !- Pump Schedule Name
    ,                             !- Pump Control Type
    ,                             !- Chiller Plant Operation Scheme Type
    ,                             !- Chiller Plant Equipment Operation Schemes Name
    ,                             !- Chilled Water Setpoint Schedule Name
    ,                             !- Chilled Water Design Setpoint {C}
    ,                             !- Chilled Water Pump Configuration
    ,                             !- Primary Chilled Water Pump Rated Head {Pa}
    ,                             !- Secondary Chilled Water Pump Rated Head {Pa}
    ,                             !- Condenser Plant Operation Scheme Type
    ,                             !- Condenser Equipment Operation Schemes Name
    OutdoorWetBulbTemperature;    !- Condenser Water Temperature Control Type

  HVACTemplate:Plant:Chiller,
    Chiller 1,                    !- Name
    ElectricCentrifugalChiller,   !- Chiller Type  Not in the documents: EnergyPlus requires a chiller type.
    ,                             !- Capacity
    5.5,                          !- Nominal COP  Not in the documents: EnergyPlus requires a COP.
    ,                             !- Condenser Type
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Minimum Unloading Ratio
    ;                             !- Leaving Chilled Water Lower Temperature Limit {C}

  HVACTemplate:Plant:Tower,
    Tower 1,                      !- Name
    SingleSpeed,                  !- Tower Type
    ,                             !- High Speed Nominal Capacity
    ,                             !- High Speed Fan Power
    ,                             !- Low Speed Nominal Capacity
    ,                             !- Low Speed Fan Power
    ,                             !- Free Convection Capacity
    ,                             !- Priority
    ,                             !- Sizing Factor
    ChilledWater;                 !- Template Plant Loop Type

  HVACTemplate:Plant:HotWaterLoop,
    Hot Water Loop;               !- Name

  HVACTemplate:Plant:Boiler,
    Boiler 1,                     !- Name
    HotWaterBoiler,               !- Boiler Type
    ,                             !- Capacity
    ,                             !- Efficiency
    NaturalGas,                   !- Fuel Type  Source: xlsx HVAC System Type 7 (hot-water fossil fuel boiler): HVAC System Type Dictionary row 9; Zone and HVAC System Summary column G rows 115-160 (41 rows).
    ,                             !- Priority
    ,                             !- Sizing Factor
    ,                             !- Minimum Part Load Ratio
    ,                             !- Maximum Part Load Ratio
    ,                             !- Optimum Part Load Ratio
    ,                             !- Water Outlet Upper Temperature Limit
    HotWater;                     !- Template Plant Loop Type
