    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,6.096,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,0,6.096,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,0,3.3528,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,0,6.096,                    !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.3528,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,0,6.096;                    !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom220_223,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom220_223,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom220_223,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom224,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom224,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom224,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom224,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStorageFlr2,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,18.288,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,18.288,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,18.288,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,18.288,6.096,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,18.288,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,18.288,6.096;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392;             !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392;        !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,0,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr3,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,0,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,8.8392,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,0,8.8392,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,0,6.096,                    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,0,8.8392,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom301,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,6.096,                    !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,0,8.8392;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom302_305,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom306_308,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom309_312,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom313,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,6.096,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom314_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom314,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom315_318,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ElevatorCoreFlr3,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom319,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom320_323,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom324,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr3,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,18.288,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr3,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,18.288,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,8.8392;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).

  BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,       !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr4,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,11.5824,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,8.2296,11.5824,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,10.0584,11.5824,      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,18.288,11.5824,       !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824,       !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,10.0584,11.5824,      !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,10.0584,11.5824;            !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    23.7744,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,10.0584,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,10.0584,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,8.2296,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,8.2296,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr4,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,0,11.5824,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    54.864,0,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    54.864,0,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,11.5824,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,0,11.5824,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,8.2296,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,0,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,0,8.8392,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,0,11.5824,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,8.2296,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom401,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,8.8392,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,0,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,0,11.5824;                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,11.5824,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,0,11.5824,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,8.2296,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,0,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom402_405,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    19.812,0,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,0,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,11.5824,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,0,11.5824,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,8.2296,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom406_408,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    19.812,0,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,0,11.5824,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom409_412,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
