    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,18.288,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,18.288,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

! Vertex formulas of the FenestrationSurface:Detailed objects and of the Shading:Zone:Detailed object (Entry Canopy): the coordinates are those of the wall they sit in, written as n ft x 0.3048 with the same shift (-x0, -y0) as for the walls; the sizes and positions of the windows and doors (positions along the wall in feet) are not given in the xlsx or the PDF, only the window glass area per zone is (xlsx raw_data column K), so they are written as they are in the prototype.
  FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.574984,0.1924,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.133 ft x 0.3048 = 8.574984 (position along the wall); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    54.864,9.714184,0.1924,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.871 ft x 0.3048 = 9.714184 (position along the wall); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    54.864,9.714184,2.5508,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.871 ft x 0.3048 = 9.714184 (position along the wall); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).
    54.864,8.574984,2.5508;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.133 ft x 0.3048 = 8.574984 (position along the wall); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).

  FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_16_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,10.056984,0.002,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 32.995 ft x 0.3048 = 10.056984 (position along the wall); Z = 0.007 ft x 0.3048 = 0.002 (position along the wall).
    0,8.232184,0.002,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27.008 ft x 0.3048 = 8.232184 (position along the wall); Z = 0.007 ft x 0.3048 = 0.002 (position along the wall).
    0,8.232184,2.4364,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27.008 ft x 0.3048 = 8.232184 (position along the wall); Z = 7.993 ft x 0.3048 = 2.4364 (position along the wall).
    0,10.056984,2.4364;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 32.995 ft x 0.3048 = 10.056984 (position along the wall); Z = 7.993 ft x 0.3048 = 2.4364 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_20_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24.7288,0,0.1924,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 81.131 ft x 0.3048 = 24.7288 (position along the wall); Y = 0 (south edge); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    25.868,0,0.1924,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 84.869 ft x 0.3048 = 25.868 (position along the wall); Y = 0 (south edge); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    25.868,0,2.5508,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 84.869 ft x 0.3048 = 25.868 (position along the wall); Y = 0 (south edge); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).
    24.7288,0,2.5508;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 81.131 ft x 0.3048 = 24.7288 (position along the wall); Y = 0 (south edge); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9544,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3.131 ft x 0.3048 = 0.9544 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    3.008,0,0.9544,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9.869 ft x 0.3048 = 3.008 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    3.008,0,2.3984,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.869 ft x 0.3048 = 3.008 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    0.9544,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3.131 ft x 0.3048 = 0.9544 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.9168,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.131 ft x 0.3048 = 4.9168 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    6.9704,0,0.9544,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22.869 ft x 0.3048 = 6.9704 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    6.9704,0,2.3984,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 22.869 ft x 0.3048 = 6.9704 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    4.9168,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.131 ft x 0.3048 = 4.9168 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.8792,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 29.131 ft x 0.3048 = 8.8792 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    10.9328,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 35.869 ft x 0.3048 = 10.9328 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    10.9328,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 35.869 ft x 0.3048 = 10.9328 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    8.8792,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 29.131 ft x 0.3048 = 8.8792 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    12.8416,0,0.9544,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42.131 ft x 0.3048 = 12.8416 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    14.8952,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 48.869 ft x 0.3048 = 14.8952 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    14.8952,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48.869 ft x 0.3048 = 14.8952 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    12.8416,0,2.3984;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42.131 ft x 0.3048 = 12.8416 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    16.804,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 55.131 ft x 0.3048 = 16.804 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    18.8576,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 61.869 ft x 0.3048 = 18.8576 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    18.8576,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 61.869 ft x 0.3048 = 18.8576 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    16.804,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 55.131 ft x 0.3048 = 16.804 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    28.234,0,1.341847,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 92.631 ft x 0.3048 = 28.234 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    29.376049,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 96.378 ft x 0.3048 = 29.376049 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    29.376049,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 96.378 ft x 0.3048 = 29.376049 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    28.234,0,2.78;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 92.631 ft x 0.3048 = 28.234 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    35.167249,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    35.167249,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    34.0252,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.1296,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.131 ft x 0.3048 = 31.1296 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    32.271649,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 105.878 ft x 0.3048 = 32.271649 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    32.271649,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 105.878 ft x 0.3048 = 32.271649 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    31.1296,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.131 ft x 0.3048 = 31.1296 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom101_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,1.341847,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    43.092049,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    43.092049,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    41.95,0,2.78;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom102_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    47.054449,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    47.054449,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    45.9124,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom103_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    51.016849,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    51.016849,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    49.8748,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom104_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    49.871951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    49.871951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    51.014,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom105_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    45.909551,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    45.909551,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    47.0516,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    41.947151,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    41.947151,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    43.0892,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    37.984751,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    37.984751,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    39.1268,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    34.022351,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    34.022351,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    35.1644,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    30.059951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    30.059951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    31.202,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    21.220751,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    21.220751,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    22.3628,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    17.258351,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    17.258351,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    18.4004,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    13.295951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    13.295951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    14.438,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    9.333551,18.288,1.341847,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    9.333551,18.288,2.78,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    10.4756,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    5.371151,18.288,1.341847,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    5.371151,18.288,2.78,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    6.5132,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr2_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,4.1928,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    54.864,9.60626,4.1928,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    54.864,9.60626,5.6128,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).
    54.864,8.682908,5.6128;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr2_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,4.1928,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    0,8.682908,4.1928,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    0,8.682908,5.6128,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).
    0,9.60626,5.6128;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom201_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,4.375047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    2.553649,0,4.375047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    2.553649,0,5.82,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    1.4116,0,5.82;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,4.375047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    6.516049,0,4.375047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    6.516049,0,5.82,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    5.374,0,5.82;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,4.375047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    10.478449,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    10.478449,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    9.3364,0,5.82;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    14.440849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    14.440849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    13.2988,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    18.403249,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    18.403249,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    17.2612,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    22.365649,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    22.365649,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    21.2236,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,4.0024,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 13.131 ft x 0.3048 = 4.0024 (position along the wall).
    27.392,0,4.0024,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 13.131 ft x 0.3048 = 4.0024 (position along the wall).
    27.392,0,5.4464,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 17.869 ft x 0.3048 = 5.4464 (position along the wall).
    25.0336,0,5.4464;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 17.869 ft x 0.3048 = 5.4464 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    31.204849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    31.204849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    30.0628,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    35.167249,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    35.167249,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    34.0252,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    39.129649,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    39.129649,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    37.9876,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,4.375047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    43.092049,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    43.092049,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    41.95,0,5.82;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    47.054449,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    47.054449,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    45.9124,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom213_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    51.016849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    51.016849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    49.8748,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom214_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    49.871951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    49.871951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    51.014,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    45.909551,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    45.909551,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    47.0516,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    41.947151,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    41.947151,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    43.0892,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    37.984751,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    37.984751,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    39.1268,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    34.022351,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    34.022351,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    35.1644,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom219_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    30.059951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    30.059951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    31.202,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    21.220751,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    21.220751,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    22.3628,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    17.258351,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    17.258351,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    18.4004,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    13.295951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    13.295951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    14.438,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    9.333551,18.288,4.375047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    9.333551,18.288,5.82,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    10.4756,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom224_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    5.371151,18.288,4.375047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    5.371151,18.288,5.82,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    6.5132,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr3_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,6.936,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    54.864,9.60626,6.936,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    54.864,9.60626,8.356,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).
    54.864,8.682908,8.356;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr3_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,6.936,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    0,8.682908,6.936,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    0,8.682908,8.356,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).
    0,9.60626,8.356;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom301_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,7.118047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    2.553649,0,7.118047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    2.553649,0,8.559,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    1.4116,0,8.559;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,7.118047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    6.516049,0,7.118047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    6.516049,0,8.559,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    5.374,0,8.559;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,7.118047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    10.478449,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    10.478449,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    9.3364,0,8.559;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    14.440849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    14.440849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    13.2988,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    18.403249,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    18.403249,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    17.2612,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    22.365649,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    22.365649,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    21.2236,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,6.7456,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 22.131 ft x 0.3048 = 6.7456 (position along the wall).
    27.392,0,6.7456,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 22.131 ft x 0.3048 = 6.7456 (position along the wall).
    27.392,0,8.1896,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 26.869 ft x 0.3048 = 8.1896 (position along the wall).
    25.0336,0,8.1896;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 26.869 ft x 0.3048 = 8.1896 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    31.204849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    31.204849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    30.0628,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    35.167249,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    35.167249,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    34.0252,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    39.129649,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    39.129649,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    37.9876,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,7.118047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    43.092049,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    43.092049,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    41.95,0,8.559;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    47.054449,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    47.054449,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    45.9124,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom313_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    51.016849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    51.016849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    49.8748,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom314_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    49.871951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    49.871951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    51.014,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    45.909551,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    45.909551,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    47.0516,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    41.947151,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    41.947151,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    43.0892,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    37.984751,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    37.984751,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    39.1268,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    34.022351,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    34.022351,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    35.1644,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom319_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    30.059951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    30.059951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    31.202,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    21.220751,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    21.220751,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    22.3628,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    17.258351,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    17.258351,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    18.4004,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    13.295951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    13.295951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    14.438,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    9.333551,18.288,7.118047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    9.333551,18.288,8.559,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    10.4756,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom324_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    5.371151,18.288,7.118047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    5.371151,18.288,8.559,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    6.5132,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr4_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,9.6792,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    54.864,9.60626,9.6792,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    54.864,9.60626,11.0992,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).
    54.864,8.682908,11.0992;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr4_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,9.6792,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    0,8.682908,9.6792,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    0,8.682908,11.0992,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).
    0,9.60626,11.0992;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom401_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,9.861047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    2.553649,0,9.861047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    2.553649,0,11.302,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    1.4116,0,11.302;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,9.861047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    6.516049,0,9.861047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    6.516049,0,11.302,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    5.374,0,11.302;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,9.861047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    10.478449,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    10.478449,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    9.3364,0,11.302;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    14.440849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    14.440849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    13.2988,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    18.403249,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    18.403249,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    17.2612,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    22.365649,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    22.365649,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    21.2236,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    31.204849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    31.204849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    30.0628,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,9.4888,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 31.131 ft x 0.3048 = 9.4888 (position along the wall).
    27.392,0,9.4888,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 31.131 ft x 0.3048 = 9.4888 (position along the wall).
    27.392,0,10.9328,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 35.869 ft x 0.3048 = 10.9328 (position along the wall).
    25.0336,0,10.9328;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 35.869 ft x 0.3048 = 10.9328 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    35.167249,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    35.167249,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    34.0252,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    39.129649,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    39.129649,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    37.9876,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,9.861047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    43.092049,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    43.092049,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    41.95,0,11.302;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    47.054449,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    47.054449,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    45.9124,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom413_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    51.016849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    51.016849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    49.8748,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom414_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    49.871951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    49.871951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    51.014,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    45.909551,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    45.909551,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    47.0516,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    41.947151,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    41.947151,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    43.0892,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    37.984751,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    37.984751,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    39.1268,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    34.022351,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    34.022351,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    35.1644,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom419_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    30.059951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    30.059951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    31.202,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    21.220751,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    21.220751,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    22.3628,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    17.258351,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    17.258351,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    18.4004,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    13.295951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    13.295951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    14.438,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    9.333551,18.288,9.861047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    9.333551,18.288,11.302,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    10.4756,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom424_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    5.371151,18.288,9.861047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    5.371151,18.288,11.302,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    6.5132,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.084 Btu/h-ft2-F (Table 20, steel-frame wall), roof U = 0.063 (Table 19, insulation entirely above deck). The layer resistance is 1/U minus the surface films.
  Material,
    F07 25mm stucco,              !- Name  Not in the documents: EnergyPlus needs the properties of the layer (roughness, conductivity, density, specific heat, absorptances); the values of the prototype, an entry of the ASHRAE Handbook of Fundamentals 2005 library, are used. Only the thickness is from the xlsx.
    Smooth,                       !- Roughness
    0.0254,                       !- Thickness {m}  Source: xlsx Building Summary L9 Exterior walls Construction: 1 in. stucco = 0.02540 m.
    0.72,                         !- Conductivity {W/m-K}
    1856,                         !- Density {kg/m3}
    840,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

  Material,
    G01 16mm gypsum board,        !- Name  Not in the documents: EnergyPlus needs the properties of the layer (roughness, conductivity, density, specific heat, absorptances); the values of the prototype, an entry of the ASHRAE Handbook of Fundamentals 2005 library, are used. Only the thickness is from the xlsx.
    MediumSmooth,                 !- Roughness
    0.0159,                       !- Thickness {m}  Source: xlsx Building Summary L9: 5/8 in. gypsum board = 0.0159 m.
    0.16,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    1090;                         !- Specific Heat {J/kg-K}

  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 20, p.36: steel-frame wall U = 0.084 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.9469 m2-K/W. The xlsx layers (F07 25mm stucco 0.0353 + G01 16mm gypsum board 0.0994 + G01 16mm gypsum board 0.0994 m2-K/W) are separate Materials: the insulation layer has R 1.9469 - 0.2340 = 1.7129 m2-K/W, so U of the whole wall is the PDF value.
    MediumRough,                  !- Roughness
    1.7129;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    F07 25mm stucco,              !- Outside Layer
    G01 16mm gypsum board,        !- Layer 2
    ExteriorWallLayer,            !- Layer 3
    G01 16mm gypsum board;        !- Layer 4

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, chosen as a round value between the prototype interior constructions (wall 0.159, slab ceiling and floor 0.260 m2-K/W); no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Slab on grade: F-factor method; the PDF (Table 22, p.37) gives no insulation required (NR); F = 1.26363 W/m-K is the 90.1-2004 value of an uninsulated slab. Area and perimeter are computed from the polygons.
  Construction:FfactorGroundFloor,
    S_RearStairsFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.06705664,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RearStairsFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates); the source IDF had 20.071863 m2, which belongs to the coordinates before they were moved to whole feet.
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_RearStairsFlr1_2_0_0, W_RearStairsFlr1_3_0_0): 8.2296 + 2.4384 = 10.668 m; the source IDF had 10.668584 m.

  Construction:FfactorGroundFloor,
    S_CorridorFlr1_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    150.5057728480299,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_CorridorFlr1_0_0_0 (150.502925 m2 = 1620.000 ft2 from the vertex coordinates; the value of this field differs by 0.002848 m2 (0.0019 %)).
    9.753600000000002;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 4 exterior walls that stand on the floor of the zone (W_CorridorFlr1_2_0_0, W_CorridorFlr1_10_0_0, W_CorridorFlr1_16_0_0, W_CorridorFlr1_20_0_0): 1.8288 + 3.048 + 1.8288 + 3.048 = 9.7536 m.

  Construction:FfactorGroundFloor,
    S_RearStorageFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.06705664,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RearStorageFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates); the source IDF had 20.073287 m2, which belongs to the coordinates before they were moved to whole feet.
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_RearStorageFlr1_2_0_0, W_RearStorageFlr1_5_0_0): 8.2296 + 2.4384 = 10.668 m; the source IDF had 10.669168 m.

  Construction:FfactorGroundFloor,
    S_FrontLoungeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    163.0448352,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontLoungeFlr1_0_0_0 (163.044835 m2 = 1755.000 ft2 from the vertex coordinates); the source IDF had 163.056405 m2, which belongs to the coordinates before they were moved to whole feet.
    28.0416;                      !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_FrontLoungeFlr1_4_0_0, W_FrontLoungeFlr1_5_0_0): 8.2296 + 19.812 = 28.0416 m; the source IDF had 28.042184 m.

  Construction:FfactorGroundFloor,
    S_RestroomFlr1_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RestroomFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_RestroomFlr1_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_MeetingRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    80.26822656,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_MeetingRoomFlr1_0_0_0 (80.268227 m2 = 864.000 ft2 from the vertex coordinates); the source IDF had 80.273923 m2, which belongs to the coordinates before they were moved to whole feet.
    9.7536;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_MeetingRoomFlr1_5_0_0): 9.7536 = 9.7536 m; the source IDF had 9.7536 m.

  Construction:FfactorGroundFloor,
    S_MechanicalRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_MechanicalRoomFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_MechanicalRoomFlr1_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom101_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom101_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom101_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom102_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom102_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom102_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom103_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom103_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom103_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom104_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896705728214,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom104_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9624000000000024;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom104_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom105_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704039624,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom105_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9623999999999953;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom105_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704039624,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_EmployeeLoungeFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9624000000000024;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_EmployeeLoungeFlr1_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_LaundryRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    97.82690112160037,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_LaundryRoomFlr1_0_0_0 (97.826901 m2 = 1053.000 ft2 from the vertex coordinates).
    11.887200000100002;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_LaundryRoomFlr1_3_0_0): 11.8872 = 11.8872 m.

  Construction:FfactorGroundFloor,
    S_ElevatorCoreFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.050292480365783,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_ElevatorCoreFlr1_0_0_0 (15.050292 m2 = 162.000 ft2 from the vertex coordinates).
    1.8287999999999975;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_ElevatorCoreFlr1_3_0_0): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    S_ExerciseCenterFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.6089670568706,             !- Area {m2}  Derived from: the area of the floor polygon of the surface S_ExerciseCenterFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.962399999999999;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_ExerciseCenterFlr1_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_FrontOfficeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    130.4358681619965,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontOfficeFlr1_0_0_0 (130.435868 m2 = 1404.000 ft2 from the vertex coordinates).
    15.8496000001;                !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_FrontOfficeFlr1_3_0_0): 15.8496 = 15.8496 m.

  Construction:FfactorGroundFloor,
    S_FrontStairsFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.067056639999997,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontStairsFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates).
    10.668000000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_FrontStairsFlr1_3_0_0, W_FrontStairsFlr1_4_0_0): 2.4384 + 8.2296 = 10.668 m.

  Construction:FfactorGroundFloor,
    S_FrontStorageFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    12.541910400304815,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontStorageFlr1_0_0_0 (12.54191 m2 = 135.000 ft2 from the vertex coordinates).
    1.524;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_FrontStorageFlr1_3_0_0): 1.524 = 1.524 m.

! Loads (xlsx raw_data): occupancy density m2/person (column M), lighting power density W/m2 (L), plug and process W/m2 (N), gas power W (O). The schedule of each zone is the one of its space type in the xlsx sheet Schedule Summary; a zone whose schedule is not in the xlsx has no schedule (always on).
  People,
    RearStairsFlr1_People,        !- Name
    RearStairsFlr1,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M149 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStairsFlr1_Lights,        !- Name
    RearStairsFlr1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2.

  People,
    CorridorFlr1_People,          !- Name
    CorridorFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M150 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    CorridorFlr1_Lights,          !- Name
    CorridorFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L150 Lighting Power Density = 5.3819 W/m2.

  People,
    RearStorageFlr1_People,       !- Name
    RearStorageFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.47,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M151 Design Occupancy Density = 46.47 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStorageFlr1_Lights,       !- Name
    RearStorageFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2.

  People,
    FrontLoungeFlr1_People,       !- Name
    FrontLoungeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 441/442 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    3.08,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M152 Design Occupancy Density = 3.08 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontLoungeFlr1_Lights,       !- Name
    FrontLoungeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 449/450/451 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L152 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    FrontLoungeFlr1_Equipment,    !- Name
    FrontLoungeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Eqp_Sch,                !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 482/483/484 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    26.06;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2.

  People,
    RestroomFlr1_People,          !- Name
    RestroomFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 441/442 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M153 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RestroomFlr1_Lights,          !- Name
    RestroomFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_restroom,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L153 Lighting Power Density = 9.6875 W/m2.

  People,
    MeetingRoomFlr1_People,       !- Name
    MeetingRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Occ_w_SB_Sch,     !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 429/430 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    1.87,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M154 Design Occupancy Density = 1.87 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    MeetingRoomFlr1_Lights,       !- Name
    MeetingRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_meeting,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 449/450/451 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    13.9931;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2.

  ElectricEquipment,
    MeetingRoomFlr1_Equipment,    !- Name
    MeetingRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Eqp_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 470/471/472 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    6.18;                         !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N154 Plug and Process = 6.18 W/m2.

  People,
    MechanicalRoomFlr1_People,    !- Name
    MechanicalRoomFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.88,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M155 Design Occupancy Density = 61.88 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    MechanicalRoomFlr1_Lights,    !- Name
    MechanicalRoomFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L155 Lighting Power Density = 16.1458 W/m2.

  People,
    GuestRoom101_People,          !- Name
    GuestRoom101,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M156 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom101_Lights,          !- Name
    GuestRoom101,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L156 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom101_Equipment,       !- Name
    GuestRoom101,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N156 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom102_People,          !- Name
    GuestRoom102,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M157 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom102_Lights,          !- Name
    GuestRoom102,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L157 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom102_Equipment,       !- Name
    GuestRoom102,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N157 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom103_People,          !- Name
    GuestRoom103,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M158 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom103_Lights,          !- Name
    GuestRoom103,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L158 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom103_Equipment,       !- Name
    GuestRoom103,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N158 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom104_People,          !- Name
    GuestRoom104,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M159 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom104_Lights,          !- Name
    GuestRoom104,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L159 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom104_Equipment,       !- Name
    GuestRoom104,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N159 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom105_People,          !- Name
    GuestRoom105,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M160 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom105_Lights,          !- Name
    GuestRoom105,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L160 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom105_Equipment,       !- Name
    GuestRoom105,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N160 Plug and Process = 11.8935 W/m2.

  People,
    EmployeeLoungeFlr1_People,    !- Name
    EmployeeLoungeFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 438/439 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    1.81,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M161 Design Occupancy Density = 1.81 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    EmployeeLoungeFlr1_Lights,    !- Name
    EmployeeLoungeFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lounge,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 449/450/451 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    12.9167;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L161 Lighting Power Density = 12.9167 W/m2.

  ElectricEquipment,
    EmployeeLoungeFlr1_Equipment, !- Name
    EmployeeLoungeFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Eqp_Sch,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 480/481 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    21.51;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2.

  People,
    LaundryRoomFlr1_People,       !- Name
    LaundryRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Occ_Sch,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 435/436 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    9.29,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M162 Design Occupancy Density = 9.29 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    LaundryRoomFlr1_Lights,       !- Name
    LaundryRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 455/456/457 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2.

  ElectricEquipment,
    LaundryRoomFlr1_Equipment,    !- Name
    LaundryRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Elec_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 476/477/478 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    27.7055;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N162 Plug and Process = 437.56 W/m2, which includes the gas equipment of the zone (O162 Gas Power 40096 W / area 97.83 m2 = 409.854 W/m2); electric part = 27.7055 W/m2.

  GasEquipment,
    LaundryRoomFlr1_Gas_Equipment,!- Name
    LaundryRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Gas_Sch,      !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment', rows 485/486/487 (Mon - Fri/Sat/Sun).
    EquipmentLevel,               !- Design Level Calculation Method
    40096;                        !- Design Level {W}  Source: xlsx raw_data!O162 Gas Power = 40096 W.

  People,
    ElevatorCoreFlr1_People,      !- Name
    ElevatorCoreFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M163 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  ElectricEquipment,
    ElevatorCoreFlr1_Equipment,   !- Name
    ElevatorCoreFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,               !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 497/498/499 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    1086.24;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N163 Plug and Process = 1086.24 W/m2.

  People,
    ExerciseCenterFlr1_People,    !- Name
    ExerciseCenterFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 431/432/433 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    4.66,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M164 Design Occupancy Density = 4.66 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    ExerciseCenterFlr1_Lights,    !- Name
    ExerciseCenterFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_exercise,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 452/453/454 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    9.6875;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L164 Lighting Power Density = 9.6875 W/m2.

  ElectricEquipment,
    ExerciseCenterFlr1_Equipment, !- Name
    ExerciseCenterFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Eqp_Sch,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 473/474/475 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    18.59;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2.

  People,
    FrontOfficeFlr1_People,       !- Name
    FrontOfficeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_w_SB_Sch,          !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 426/427 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    13.04,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M165 Design Occupancy Density = 13.04 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontOfficeFlr1_Lights,       !- Name
    FrontOfficeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,               !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 446/447/448 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L165 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    FrontOfficeFlr1_Equipment,    !- Name
    FrontOfficeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    OFF_EQUIP_SCH,                !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 468/469 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    13.78;                        !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2.

  People,
    FrontStairsFlr1_People,       !- Name
    FrontStairsFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M166 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStairsFlr1_Lights,       !- Name
    FrontStairsFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L166 Lighting Power Density = 6.4583 W/m2.

  People,
    FrontStorageFlr1_People,      !- Name
    FrontStorageFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M167 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStorageFlr1_Lights,      !- Name
    FrontStorageFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L167 Lighting Power Density = 8.6111 W/m2.

  People,
    RearStairsFlr2_People,        !- Name
    RearStairsFlr2,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M168 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStairsFlr2_Lights,        !- Name
    RearStairsFlr2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2.

  People,
    CorridorFlr2_People,          !- Name
    CorridorFlr2,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M169 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    CorridorFlr2_Lights,          !- Name
    CorridorFlr2,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L169 Lighting Power Density = 5.3819 W/m2.

  People,
    RearStorageFlr2_People,       !- Name
    RearStorageFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.47,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M170 Design Occupancy Density = 46.47 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStorageFlr2_Lights,       !- Name
    RearStorageFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2.

  People,
    GuestRoom201_People,          !- Name
    GuestRoom201,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M171 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom201_Lights,          !- Name
    GuestRoom201,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L171 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom201_Equipment,       !- Name
    GuestRoom201,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N171 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom202_205_People,      !- Name
    GuestRoom202_205,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M172 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom202_205_Lights,      !- Name
    GuestRoom202_205,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L172 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom202_205_Equipment,   !- Name
    GuestRoom202_205,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N172 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom206_208_People,      !- Name
    GuestRoom206_208,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    23.41,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M173 Design Occupancy Density = 23.41 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom206_208_Lights,      !- Name
    GuestRoom206_208,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L173 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom206_208_Equipment,   !- Name
    GuestRoom206_208,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N173 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom209_212_People,      !- Name
    GuestRoom209_212,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M174 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom209_212_Lights,      !- Name
    GuestRoom209_212,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L174 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom209_212_Equipment,   !- Name
    GuestRoom209_212,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N174 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom213_People,          !- Name
    GuestRoom213,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M175 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom213_Lights,          !- Name
    GuestRoom213,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L175 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom213_Equipment,       !- Name
    GuestRoom213,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N175 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom214_People,          !- Name
    GuestRoom214,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M176 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom214_Lights,          !- Name
    GuestRoom214,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L176 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom214_Equipment,       !- Name
    GuestRoom214,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N176 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom215_218_People,      !- Name
    GuestRoom215_218,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M177 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom215_218_Lights,      !- Name
    GuestRoom215_218,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L177 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom215_218_Equipment,   !- Name
    GuestRoom215_218,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N177 Plug and Process = 11.8935 W/m2.

  People,
    ElevatorCoreFlr2_People,      !- Name
    ElevatorCoreFlr2,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M178 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  People,
    GuestRoom219_People,          !- Name
    GuestRoom219,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M179 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom219_Lights,          !- Name
    GuestRoom219,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L179 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom219_Equipment,       !- Name
    GuestRoom219,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N179 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom220_223_People,      !- Name
    GuestRoom220_223,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M180 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom220_223_Lights,      !- Name
    GuestRoom220_223,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L180 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom220_223_Equipment,   !- Name
    GuestRoom220_223,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N180 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom224_People,          !- Name
    GuestRoom224,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M181 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom224_Lights,          !- Name
    GuestRoom224,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L181 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom224_Equipment,       !- Name
    GuestRoom224,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N181 Plug and Process = 11.8935 W/m2.

  People,
    FrontStorageFlr2_People,      !- Name
    FrontStorageFlr2,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M182 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStorageFlr2_Lights,      !- Name
    FrontStorageFlr2,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L182 Lighting Power Density = 8.6111 W/m2.

  People,
    FrontStairsFlr2_People,       !- Name
    FrontStairsFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M183 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStairsFlr2_Lights,       !- Name
    FrontStairsFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L183 Lighting Power Density = 6.4583 W/m2.

  People,
    RearStairsFlr3_People,        !- Name
    RearStairsFlr3,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M184 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStairsFlr3_Lights,        !- Name
    RearStairsFlr3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2.

  People,
    CorridorFlr3_People,          !- Name
    CorridorFlr3,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M185 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    CorridorFlr3_Lights,          !- Name
    CorridorFlr3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L185 Lighting Power Density = 5.3819 W/m2.

  People,
    RearStorageFlr3_People,       !- Name
    RearStorageFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.47,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M186 Design Occupancy Density = 46.47 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStorageFlr3_Lights,       !- Name
    RearStorageFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2.

  People,
    GuestRoom301_People,          !- Name
    GuestRoom301,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M187 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom301_Lights,          !- Name
    GuestRoom301,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L187 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom301_Equipment,       !- Name
    GuestRoom301,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N187 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom302_305_People,      !- Name
    GuestRoom302_305,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M188 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom302_305_Lights,      !- Name
    GuestRoom302_305,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L188 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom302_305_Equipment,   !- Name
    GuestRoom302_305,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N188 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom306_308_People,      !- Name
    GuestRoom306_308,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    23.41,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M189 Design Occupancy Density = 23.41 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom306_308_Lights,      !- Name
    GuestRoom306_308,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L189 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom306_308_Equipment,   !- Name
    GuestRoom306_308,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N189 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom309_312_People,      !- Name
    GuestRoom309_312,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M190 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom309_312_Lights,      !- Name
    GuestRoom309_312,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L190 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom309_312_Equipment,   !- Name
    GuestRoom309_312,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N190 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom313_People,          !- Name
    GuestRoom313,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M191 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom313_Lights,          !- Name
    GuestRoom313,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L191 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom313_Equipment,       !- Name
    GuestRoom313,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N191 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom314_People,          !- Name
    GuestRoom314,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M192 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom314_Lights,          !- Name
    GuestRoom314,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L192 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom314_Equipment,       !- Name
    GuestRoom314,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N192 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom315_318_People,      !- Name
    GuestRoom315_318,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M193 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom315_318_Lights,      !- Name
    GuestRoom315_318,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L193 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom315_318_Equipment,   !- Name
    GuestRoom315_318,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N193 Plug and Process = 11.8935 W/m2.

  People,
    ElevatorCoreFlr3_People,      !- Name
    ElevatorCoreFlr3,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M194 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  People,
    GuestRoom319_People,          !- Name
    GuestRoom319,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M195 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom319_Lights,          !- Name
    GuestRoom319,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L195 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom319_Equipment,       !- Name
    GuestRoom319,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N195 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom320_323_People,      !- Name
    GuestRoom320_323,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M196 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom320_323_Lights,      !- Name
    GuestRoom320_323,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L196 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom320_323_Equipment,   !- Name
    GuestRoom320_323,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N196 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom324_People,          !- Name
    GuestRoom324,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M197 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom324_Lights,          !- Name
    GuestRoom324,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L197 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom324_Equipment,       !- Name
    GuestRoom324,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N197 Plug and Process = 11.8935 W/m2.

  People,
    FrontStorageFlr3_People,      !- Name
    FrontStorageFlr3,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M198 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStorageFlr3_Lights,      !- Name
    FrontStorageFlr3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L198 Lighting Power Density = 8.6111 W/m2.

  People,
    FrontStairsFlr3_People,       !- Name
    FrontStairsFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M199 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStairsFlr3_Lights,       !- Name
    FrontStairsFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L199 Lighting Power Density = 6.4583 W/m2.

  People,
    RearStairsFlr4_People,        !- Name
    RearStairsFlr4,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.59,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M200 Design Occupancy Density = 18.59 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStairsFlr4_Lights,        !- Name
    RearStairsFlr4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2.

  People,
    CorridorFlr4_People,          !- Name
    CorridorFlr4,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M201 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    CorridorFlr4_Lights,          !- Name
    CorridorFlr4,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,             !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    5.3819;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L201 Lighting Power Density = 5.3819 W/m2.

  People,
    RearStorageFlr4_People,       !- Name
    RearStorageFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.47,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M202 Design Occupancy Density = 46.47 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    RearStorageFlr4_Lights,       !- Name
    RearStorageFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2.

  People,
    GuestRoom401_People,          !- Name
    GuestRoom401,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M203 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom401_Lights,          !- Name
    GuestRoom401,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L203 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom401_Equipment,       !- Name
    GuestRoom401,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N203 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom402_405_People,      !- Name
    GuestRoom402_405,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M204 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom402_405_Lights,      !- Name
    GuestRoom402_405,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L204 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom402_405_Equipment,   !- Name
    GuestRoom402_405,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N204 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom406_408_People,      !- Name
    GuestRoom406_408,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    23.41,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M205 Design Occupancy Density = 23.41 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom406_408_Lights,      !- Name
    GuestRoom406_408,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L205 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom406_408_Equipment,   !- Name
    GuestRoom406_408,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N205 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom409_412_People,      !- Name
    GuestRoom409_412,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M206 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom409_412_Lights,      !- Name
    GuestRoom409_412,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L206 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom409_412_Equipment,   !- Name
    GuestRoom409_412,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N206 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom413_People,          !- Name
    GuestRoom413,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M207 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom413_Lights,          !- Name
    GuestRoom413,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L207 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom413_Equipment,       !- Name
    GuestRoom413,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N207 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom414_People,          !- Name
    GuestRoom414,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M208 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom414_Lights,          !- Name
    GuestRoom414,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom414_Equipment,       !- Name
    GuestRoom414,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N208 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom415_418_People,      !- Name
    GuestRoom415_418,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M209 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom415_418_Lights,      !- Name
    GuestRoom415_418,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom415_418_Equipment,   !- Name
    GuestRoom415_418,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N209 Plug and Process = 11.8935 W/m2.

  People,
    ElevatorCoreFlr4_People,      !- Name
    ElevatorCoreFlr4,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    61.94,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M210 Design Occupancy Density = 61.94 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  People,
    GuestRoom419_People,          !- Name
    GuestRoom419,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M211 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom419_Lights,          !- Name
    GuestRoom419,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom419_Equipment,       !- Name
    GuestRoom419,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N211 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom420_423_People,      !- Name
    GuestRoom420_423,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M212 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom420_423_Lights,      !- Name
    GuestRoom420_423,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom420_423_Equipment,   !- Name
    GuestRoom420_423,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N212 Plug and Process = 11.8935 W/m2.

  People,
    GuestRoom424_People,          !- Name
    GuestRoom424,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,            !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 423/424 (Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    21.74,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M213 Design Occupancy Density = 21.74 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    GuestRoom424_Lights,          !- Name
    GuestRoom424,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 443/444/445 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    11.8403;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2.

  ElectricEquipment,
    GuestRoom424_Equipment,       !- Name
    GuestRoom424,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Eqp_Sch_Base,       !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 465/466 (Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Design Level
    11.8935;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N213 Plug and Process = 11.8935 W/m2.

  People,
    FrontStorageFlr4_People,      !- Name
    FrontStorageFlr4,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    46.45,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M214 Design Occupancy Density = 46.45 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStorageFlr4_Lights,      !- Name
    FrontStorageFlr4,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,              !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 461/462/463 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    8.6111;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L214 Lighting Power Density = 8.6111 W/m2.

  People,
    FrontStairsFlr4_People,       !- Name
    FrontStairsFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                    !- Number of People Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Occupants' schedule here; AlwaysOff is used.
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- Number of People
    ,                             !- People per Floor Area
    18.58,                        !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M215 Design Occupancy Density = 18.58 m2/person.
    ,                             !- Fraction Radiant
    ,                             !- Sensible Heat Fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    FrontStairsFlr4_Lights,       !- Name
    FrontStairsFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 458/459/460 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- Lighting Level
    6.4583;                       !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L215 Lighting Power Density = 6.4583 W/m2.

! Infiltration (xlsx raw_data): flow per exterior wall area (column R), flow per zone (S), flow through the entrances (T). The coefficients are the EnergyPlus defaults (constant flow).
  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R149 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,    !- Name
    CorridorFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R150 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Door_Infiltration,!- Name
    CorridorFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- Schedule Name
    Flow/Zone,                    !- Design Flow Rate Calculation Method
    0.915577;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T150 Infiltration Through Entrances = 0.915577 m3/s.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration, !- Name
    RearStorageFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R151 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration, !- Name
    FrontLoungeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R152 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,    !- Name
    RestroomFlr1,                 !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R153 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration, !- Name
    MeetingRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R154 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,!- Name
    MechanicalRoomFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R155 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,    !- Name
    GuestRoom101,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R156 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,    !- Name
    GuestRoom102,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R157 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,    !- Name
    GuestRoom103,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R158 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,    !- Name
    GuestRoom104,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R159 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,    !- Name
    GuestRoom105,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R160 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,!- Name
    EmployeeLoungeFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R161 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration, !- Name
    LaundryRoomFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R162 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,!- Name
    ElevatorCoreFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R163 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,!- Name
    ExerciseCenterFlr1,           !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R164 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration, !- Name
    FrontOfficeFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,         !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R165 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration, !- Name
    FrontStairsFlr1,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R166 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,!- Name
    FrontStorageFlr1,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R167 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R168 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,    !- Name
    CorridorFlr2,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R169 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration, !- Name
    RearStorageFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R170 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,    !- Name
    GuestRoom201,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R171 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,!- Name
    GuestRoom202_205,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R172 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,!- Name
    GuestRoom206_208,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R173 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,!- Name
    GuestRoom209_212,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R174 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,    !- Name
    GuestRoom213,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R175 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,    !- Name
    GuestRoom214,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R176 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,!- Name
    GuestRoom215_218,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R177 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,!- Name
    ElevatorCoreFlr2,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R178 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,    !- Name
    GuestRoom219,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R179 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,!- Name
    GuestRoom220_223,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R180 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,    !- Name
    GuestRoom224,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R181 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,!- Name
    FrontStorageFlr2,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R182 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration, !- Name
    FrontStairsFlr2,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R183 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R184 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,    !- Name
    CorridorFlr3,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R185 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration, !- Name
    RearStorageFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R186 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,    !- Name
    GuestRoom301,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R187 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,!- Name
    GuestRoom302_305,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R188 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,!- Name
    GuestRoom306_308,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R189 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,!- Name
    GuestRoom309_312,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R190 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,    !- Name
    GuestRoom313,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R191 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,    !- Name
    GuestRoom314,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R192 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,!- Name
    GuestRoom315_318,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R193 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,!- Name
    ElevatorCoreFlr3,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R194 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,    !- Name
    GuestRoom319,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R195 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,!- Name
    GuestRoom320_323,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R196 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,    !- Name
    GuestRoom324,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R197 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,!- Name
    FrontStorageFlr3,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R198 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration, !- Name
    FrontStairsFlr3,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R199 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,               !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R200 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,    !- Name
    CorridorFlr4,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R201 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration, !- Name
    RearStorageFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R202 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,    !- Name
    GuestRoom401,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R203 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,!- Name
    GuestRoom402_405,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R204 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,!- Name
    GuestRoom406_408,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R205 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,!- Name
    GuestRoom409_412,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R206 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,    !- Name
    GuestRoom413,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R207 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,    !- Name
    GuestRoom414,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R208 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,!- Name
    GuestRoom415_418,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R209 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,!- Name
    ElevatorCoreFlr4,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R210 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,    !- Name
    GuestRoom419,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R211 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,!- Name
    GuestRoom420_423,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R212 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,    !- Name
    GuestRoom424,                 !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,          !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 500/501/502 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R213 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,!- Name
    FrontStorageFlr4,             !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R214 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration, !- Name
    FrontStairsFlr4,              !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                     !- Schedule Name  Not in the documents: the xlsx Schedule Summary gives no 'Infiltration' schedule here; AlwaysOn is used.
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- Design Flow Rate
    ,                             !- Flow Rate per Floor Area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R215 Envelope Infiltration = 0.00102523 m3/s-m2.

! AlwaysOff: EnergyPlus needs a schedule for people, lights and equipment; the xlsx has no schedule for these space types (zero load).
  Schedule:Compact,
    AlwaysOff,                    !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,                 !- Field 3
    0;                            !- Field 4

  Schedule:Compact,
    Activity_Sch,                 !- Name  Source: NREL PDF Table B-12, p.97 (page 108 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,132;             !- Field 3

! HVAC system type of every zone from the xlsx (Zone and HVAC System Summary, HVAC System Type Dictionary): 1.1 PTAC with electric heating, 3 PSZ-AC (fossil fuel furnace), 10 heating and ventilation (electric warm air furnace, no cooling). The xlsx names the HVAC system of each zone (raw_data column I). All equipment data are EnergyPlus defaults.
  HVACTemplate:Thermostat,
    GuestRoomThermostat,          !- Name
    Base_S_OccGuestRoom_HtgSP_Sch,!- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 506/507/508 (Mon - Fri/Sat/Sun) (Guest Rooms).
    ,                             !- Constant Heating Setpoint
    Base_S_OccGuestRoom_ClgSP_Sch;!- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 506/507/508 (Mon - Fri/Sat/Sun) (Guest Rooms).

  HVACTemplate:Thermostat,
    CommonAreaThermostat,         !- Name
    CommonArea_HtgSP_Sch,         !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 506/507/508 (Mon - Fri/Sat/Sun) (Common Area).
    ,                             !- Constant Heating Setpoint
    CommonArea_ClgSP_Sch;         !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 509/510/511 (Mon - Fri/Sat/Sun) (Common Area).

  HVACTemplate:System:Unitary,
    RearStairsFlr1 Unit Heater,   !- Name  Source: xlsx raw_data!I149 HVAC System Name = RearStairsFlr1 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    RearStairsFlr1,               !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 346.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 346.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    RearStairsFlr1,               !- Zone Name
    RearStairsFlr1 Unit Heater,   !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:Zone:PTAC,
    CorridorFlr1,                 !- Zone Name
    CommonAreaThermostat,         !- Template Thermostat Name  Source: xlsx raw_data!I150 HVAC System Name = CorridorFlr1 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 347.

  HVACTemplate:System:Unitary,
    SAC_FRONTLOUNGE,              !- Name  Source: xlsx raw_data!I152 HVAC System Name = SAC_FRONTLOUNGE.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontLoungeFlr1,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 349.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontLoungeFlr1,              !- Zone Name
    SAC_FRONTLOUNGE,              !- Template Unitary System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.3727;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P152 Total OSA Ventilation = 0.3727 m3/s.

  HVACTemplate:System:Unitary,
    SAC_RESTROOM,                 !- Name  Source: xlsx raw_data!I153 HVAC System Name = SAC_RESTROOM.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    RestroomFlr1,                 !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 350.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    RestroomFlr1,                 !- Zone Name
    SAC_RESTROOM,                 !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:System:Unitary,
    SAC_MEETINGROOM,              !- Name  Source: xlsx raw_data!I154 HVAC System Name = SAC_MEETINGROOM.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    MeetingRoomFlr1,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 351.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    MeetingRoomFlr1,              !- Zone Name
    SAC_MEETINGROOM,              !- Template Unitary System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.4078;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P154 Total OSA Ventilation = 0.4078 m3/s.

  HVACTemplate:System:Unitary,
    MechanicalRoomFlr1 Unit Heater,!- Name  Source: xlsx raw_data!I155 HVAC System Name = MechanicalRoomFlr1 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    MechanicalRoomFlr1,           !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 352.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 352.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    MechanicalRoomFlr1,           !- Zone Name
    MechanicalRoomFlr1 Unit Heater,!- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:Zone:PTAC,
    GuestRoom101,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I156 HVAC System Name = 101 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 353.

  HVACTemplate:Zone:PTAC,
    GuestRoom102,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I157 HVAC System Name = 102 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 354.

  HVACTemplate:Zone:PTAC,
    GuestRoom103,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I158 HVAC System Name = 103 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 355.

  HVACTemplate:Zone:PTAC,
    GuestRoom104,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I159 HVAC System Name = 104 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 356.

  HVACTemplate:Zone:PTAC,
    GuestRoom105,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I160 HVAC System Name = 105 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 357.

  HVACTemplate:System:Unitary,
    SAC_EMPLOYEELOUNGE,           !- Name  Source: xlsx raw_data!I161 HVAC System Name = SAC_EMPLOYEELOUNGE.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    EmployeeLoungeFlr1,           !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 358.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    EmployeeLoungeFlr1,           !- Zone Name
    SAC_EMPLOYEELOUNGE,           !- Template Unitary System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.1657;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P161 Total OSA Ventilation = 0.1657 m3/s.

  HVACTemplate:System:Unitary,
    SAC_EXERCISECENTER,           !- Name  Source: xlsx raw_data!I164 HVAC System Name = SAC_EXERCISECENTER.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ExerciseCenterFlr1,           !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 361.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    ExerciseCenterFlr1,           !- Zone Name
    SAC_EXERCISECENTER,           !- Template Unitary System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.0248;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P164 Total OSA Ventilation = 0.0248 m3/s.

  HVACTemplate:System:Unitary,
    SAC_FRONTOFFICE,              !- Name  Source: xlsx raw_data!I165 HVAC System Name = SAC_FRONTOFFICE.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontOfficeFlr1,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Gas,                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (fossil fuel furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 362.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontOfficeFlr1,              !- Zone Name
    SAC_FRONTOFFICE,              !- Template Unitary System Name
    CommonAreaThermostat,         !- Template Thermostat Name
    ,                             !- Supply Air Maximum Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    0.0663;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P165 Total OSA Ventilation = 0.0663 m3/s.

  HVACTemplate:System:Unitary,
    FrontStairsFlr1 Unit Heater,  !- Name  Source: xlsx raw_data!I166 HVAC System Name = FrontStairsFlr1 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontStairsFlr1,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 363.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 363.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontStairsFlr1,              !- Zone Name
    FrontStairsFlr1 Unit Heater,  !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:System:Unitary,
    RearStairsFlr2 Unit Heater,   !- Name  Source: xlsx raw_data!I168 HVAC System Name = RearStairsFlr2 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    RearStairsFlr2,               !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 365.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 365.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    RearStairsFlr2,               !- Zone Name
    RearStairsFlr2 Unit Heater,   !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:Zone:PTAC,
    CorridorFlr2,                 !- Zone Name
    CommonAreaThermostat,         !- Template Thermostat Name  Source: xlsx raw_data!I169 HVAC System Name = CorridorFlr2 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 366.

  HVACTemplate:Zone:PTAC,
    GuestRoom201,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I171 HVAC System Name = 201 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 368.

  HVACTemplate:Zone:PTAC,
    GuestRoom202_205,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I172 HVAC System Name = 202_205 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 369.

  HVACTemplate:Zone:PTAC,
    GuestRoom206_208,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I173 HVAC System Name = 206_208 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 370.

  HVACTemplate:Zone:PTAC,
    GuestRoom209_212,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I174 HVAC System Name = 209_212 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 371.

  HVACTemplate:Zone:PTAC,
    GuestRoom213,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I175 HVAC System Name = 213 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 372.

  HVACTemplate:Zone:PTAC,
    GuestRoom214,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I176 HVAC System Name = 214 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 373.

  HVACTemplate:Zone:PTAC,
    GuestRoom215_218,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I177 HVAC System Name = 215_218 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 374.

  HVACTemplate:Zone:PTAC,
    GuestRoom219,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I179 HVAC System Name = 219 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 376.

  HVACTemplate:Zone:PTAC,
    GuestRoom220_223,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I180 HVAC System Name = 220_223 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 377.

  HVACTemplate:Zone:PTAC,
    GuestRoom224,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I181 HVAC System Name = 224 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 378.

  HVACTemplate:System:Unitary,
    FrontStairsFlr2 Unit Heater,  !- Name  Source: xlsx raw_data!I183 HVAC System Name = FrontStairsFlr2 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontStairsFlr2,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 380.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 380.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontStairsFlr2,              !- Zone Name
    FrontStairsFlr2 Unit Heater,  !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:System:Unitary,
    RearStairsFlr3 Unit Heater,   !- Name  Source: xlsx raw_data!I184 HVAC System Name = RearStairsFlr3 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    RearStairsFlr3,               !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 381.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 381.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    RearStairsFlr3,               !- Zone Name
    RearStairsFlr3 Unit Heater,   !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:Zone:PTAC,
    CorridorFlr3,                 !- Zone Name
    CommonAreaThermostat,         !- Template Thermostat Name  Source: xlsx raw_data!I185 HVAC System Name = CorridorFlr3 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 382.

  HVACTemplate:Zone:PTAC,
    GuestRoom301,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I187 HVAC System Name = 301 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 384.

  HVACTemplate:Zone:PTAC,
    GuestRoom302_305,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I188 HVAC System Name = 302_305 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 385.

  HVACTemplate:Zone:PTAC,
    GuestRoom306_308,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I189 HVAC System Name = 306_308 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 386.

  HVACTemplate:Zone:PTAC,
    GuestRoom309_312,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I190 HVAC System Name = 309_312 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 387.

  HVACTemplate:Zone:PTAC,
    GuestRoom313,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I191 HVAC System Name = 313 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 388.

  HVACTemplate:Zone:PTAC,
    GuestRoom314,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I192 HVAC System Name = 314 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 389.

  HVACTemplate:Zone:PTAC,
    GuestRoom315_318,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I193 HVAC System Name = 315_318 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 390.

  HVACTemplate:Zone:PTAC,
    GuestRoom319,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I195 HVAC System Name = 319 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 392.

  HVACTemplate:Zone:PTAC,
    GuestRoom320_323,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I196 HVAC System Name = 320_323 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 393.

  HVACTemplate:Zone:PTAC,
    GuestRoom324,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I197 HVAC System Name = 324 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 394.

  HVACTemplate:System:Unitary,
    FrontStairsFlr3 Unit Heater,  !- Name  Source: xlsx raw_data!I199 HVAC System Name = FrontStairsFlr3 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontStairsFlr3,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 396.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 396.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontStairsFlr3,              !- Zone Name
    FrontStairsFlr3 Unit Heater,  !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:System:Unitary,
    RearStairsFlr4 Unit Heater,   !- Name  Source: xlsx raw_data!I200 HVAC System Name = RearStairsFlr4 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    RearStairsFlr4,               !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 397.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 397.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    RearStairsFlr4,               !- Zone Name
    RearStairsFlr4 Unit Heater,   !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name

  HVACTemplate:Zone:PTAC,
    CorridorFlr4,                 !- Zone Name
    CommonAreaThermostat,         !- Template Thermostat Name  Source: xlsx raw_data!I201 HVAC System Name = CorridorFlr4 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 398.

  HVACTemplate:Zone:PTAC,
    GuestRoom401,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I203 HVAC System Name = 401 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 400.

  HVACTemplate:Zone:PTAC,
    GuestRoom402_405,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I204 HVAC System Name = 402_405 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 401.

  HVACTemplate:Zone:PTAC,
    GuestRoom406_408,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I205 HVAC System Name = 406_408 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 402.

  HVACTemplate:Zone:PTAC,
    GuestRoom409_412,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I206 HVAC System Name = 409_412 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 403.

  HVACTemplate:Zone:PTAC,
    GuestRoom413,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I207 HVAC System Name = 413 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 404.

  HVACTemplate:Zone:PTAC,
    GuestRoom414,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I208 HVAC System Name = 414 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 405.

  HVACTemplate:Zone:PTAC,
    GuestRoom415_418,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I209 HVAC System Name = 415_418 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 406.

  HVACTemplate:Zone:PTAC,
    GuestRoom419,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I211 HVAC System Name = 419 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 408.

  HVACTemplate:Zone:PTAC,
    GuestRoom420_423,             !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I212 HVAC System Name = 420_423 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 409.

  HVACTemplate:Zone:PTAC,
    GuestRoom424,                 !- Zone Name
    GuestRoomThermostat,          !- Template Thermostat Name  Source: xlsx raw_data!I213 HVAC System Name = 424 PTAC.
    ,                             !- Cooling Supply Air Flow Rate
    ,                             !- Heating Supply Air Flow Rate
    ,                             !- No Load Supply Air Flow Rate
    ,                             !- Zone Heating Sizing Factor
    ,                             !- Zone Cooling Sizing Factor
    ,                             !- Outdoor Air Method
    ,                             !- Outdoor Air Flow Rate per Person
    ,                             !- Outdoor Air Flow Rate per Zone Floor Area
    ,                             !- Outdoor Air Flow Rate per Zone
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Placement
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Cooling Coil Type
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated Cooling COP
    Electric;                     !- Heating Coil Type  Source: xlsx HVAC System Type 1.1 (electric heating): HVAC System Type Dictionary row 18; Zone and HVAC System Summary column G row 410.

  HVACTemplate:System:Unitary,
    FrontStairsFlr4 Unit Heater,  !- Name  Source: xlsx raw_data!I215 HVAC System Name = FrontStairsFlr4 Unit Heater.
    COMPACT HVAC-ALWAYS 1,        !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 458/459/460 (Mon - Fri/Sat/Sun).
    FrontStairsFlr4,              !- Control Zone or Thermostat Location Name
    ,                             !- Supply Fan Maximum Flow Rate
    ,                             !- Supply Fan Operating Mode Schedule Name
    ,                             !- Supply Fan Total Efficiency
    ,                             !- Supply Fan Delta Pressure
    ,                             !- Supply Fan Motor Efficiency
    ,                             !- Supply Fan Motor in Air Stream Fraction
    None,                         !- Cooling Coil Type  Source: xlsx HVAC System Type 10 (no cooling): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 412.
    ,                             !- Cooling Coil Availability Schedule Name
    ,                             !- Cooling Design Supply Air Temperature
    ,                             !- Cooling Coil Gross Rated Total Capacity
    ,                             !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                             !- Cooling Coil Gross Rated COP
    Electric,                     !- Heating Coil Type  Source: xlsx HVAC System Type 10 (electric resistance heating): HVAC System Type Dictionary row 12; Zone and HVAC System Summary column G row 412.
    ,                             !- Heating Coil Availability Schedule Name
    ,                             !- Heating Design Supply Air Temperature
    ,                             !- Heating Coil Capacity
    ,                             !- Gas Heating Coil Efficiency
    ,                             !- Gas Heating Coil Parasitic Electric Load
    ,                             !- Maximum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Flow Rate
    ,                             !- Minimum Outdoor Air Schedule Name
    NoEconomizer;                 !- Economizer Type

  HVACTemplate:Zone:Unitary,
    FrontStairsFlr4,              !- Zone Name
    FrontStairsFlr4 Unit Heater,  !- Template Unitary System Name
    CommonAreaThermostat;         !- Template Thermostat Name
