==============================================================================
APPENDIX (IDF objects): information in the Small Hotel (Short) IDF that is NOT in the input documents
==============================================================================
Target file: DOE/Small_Hotel/Short/DOE_HotelSmall_2004_Buffalo.idf (DOE/PNNL prototype "Small Hotel", ASHRAE 90.1-2004, climate zone 5A, Buffalo NY, EnergyPlus 23.1 syntax; the IDF holds only the data of the documents and what EnergyPlus needs to run, and has HVACTemplate objects: simulate it with the ExpandObjects option, energyplus -x).
Documents: DOE/inputs/PNNL_Prototype_Scorecards.xlsx (called "xlsx") and DOE/inputs/U.S. Department of Energy Commercial Reference Building Models of ... .pdf (called "PDF").
Generated by: DOE/Scripts/make_appendix.py with the configuration of the building folder (run it again after any change of the IDF).
Companion file: Appendix_en.md (the geometry in words, and the rules for the objects that are not repeated here). Use it together with this file and the documents.

1. PURPOSE
----------
The documents describe the building: areas, multipliers, occupancy, lighting and plug densities, infiltration, outdoor air, hourly schedule values, the HVAC system TYPE, window U and SHGC, and the wall, roof and slab TYPE. They do not contain the geometry, the layer data of the constructions, the HVAC equipment, the curves, the controls, the simulation settings or the output requests.
If you do not have the original prototype IDF file, the items below that are not in the documents are the assumptions to use to rebuild the IDF.
This file holds what the documents do not give: the zones and the geometry (surfaces and windows with their vertices), the required settings (SimulationControl, RunPeriod, the sizing periods, GlobalGeometryRules), the constructions, and the schedules with their day-type structure (the hourly values are markers). The object classes whose values are given completely in Appendix_en.md are not repeated; a comment line "! [moved to Appendix_en.md section x: class]" marks the place of each removed run of objects, in the order of the IDF. To build the IDF, write those objects at the marked place by the rule of section 2 of Appendix_en.md: they hold only values of the documents and EnergyPlus defaults (the object syntax is that of EnergyPlus 23.1; the field order is that of the Input Output Reference).

2. HOW TO BUILD THE IDF
----------------------
How to build the IDF from the documents and this file:
a. Take the body (everything after the line "BEGIN IDF BODY") as the IDF text.
b. Every marker @DOC[x]@ stands for a value that comes from the documents. The comment on the same line (after "Source:") names the xlsx cell or row, or the PDF table. Read the value there, convert it to SI (section 3) and write it in place of the marker. The number x inside the brackets is the value the finished IDF has; use it to check your reading and your conversion. The value itself must come from the document. Some markers are computed from a document value, as the comment says: the thickness and conductivity of layers are not used (the wall and the roof are one layer each whose resistance is written in the body, computed from the PDF U-values of Tables 20 and 19 minus the surface films 0.1197 + 0.0299 and 0.1074 + 0.0299 m2-K/W); the slab F-factor is the 90.1-2004 value of an uninsulated slab.
c. Names are never markers. Object, zone and schedule names are written exactly as in the IDF (the zone "GuestRoom101" is "GUESTROOM101" in the xlsx; the IDF spelling is the one every other object refers to).
d. Comments (text after "!" or "!-") are provenance only; EnergyPlus ignores them. Most comments of the original IDF were removed: the citation header, section headings, commented-out objects, and the "Default:" and "Kept:" notes. The notes that give a document location ("Source: xlsx ..." or "Source: NREL PDF ...") remain.
d2. A field that is empty in the body takes the EnergyPlus 23.1 default. In the original IDF such a field held a value equal to that default, so the model does not change. Fields that hold a document value (markers) are never left empty.
e. Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (named on the xlsx sheet "Climate Zone"; the file itself is not in inputs/). The IDF has no Site:Location and no design day: EnergyPlus takes the location from the weather file and the sizing periods (SizingPeriod:WeatherFileConditionType) from its extreme weeks.
f. Run EnergyPlus 23.1. A pass means no "** Severe **" or "** Fatal **" in eplusout.err and "EnergyPlus Completed Successfully".

3. UNITS AND SCHEDULE RULE
-------------------------
The xlsx sheet "Zone and HVAC System Summary" is in IP units, raw_data is in SI. 1 ft2 = 0.09290304 m2, 1 cfm = 0.000471947 m3/s, 1 W/ft2 = 10.7639104 W/m2, 1 Btu/h-ft2-F = 5.678263 W/m2-K.
Outdoor air per floor area = cfm/ft2 x 0.000471947 / 0.09290304 (m3/s-m2); for example 20 cfm/person x 5.000 people/1000 ft2 = 0.1 cfm/ft2 = 0.000508 m3/s-m2.
Schedules: the xlsx sheet "Schedule Summary" gives 24 hourly values (columns E:AB, 1 am to 12 am) for Mon-Fri, Sat and Sun. In Schedule:Compact they are written as "Until: hh:mm,value" lines; consecutive hours with equal values are joined into one line (the time is the end of the last hour). The day-type lines ("For: ...") and the design-day and holiday lines are not in the xlsx and are kept in the body.

4. WHAT THE DOCUMENTS SUPPLY (the @DOC markers)
---------------------------------------------
515 markers: xlsx sheet "Schedule Summary" (hourly values in Schedule:Compact).
67 markers: xlsx sheet "raw_data" (multiplier, occupancy, lighting and plug densities, infiltration, outdoor air).
2 markers: PDF Tables 24 and 25 (window U-factor and SHGC).
584 markers in total.

5. OBJECT CLASSES MOVED TO Appendix_en.md
----------------------------------------
Class, number of objects, section of Appendix_en.md:
   People: 67 object(s), section 2
   Lights: 63 object(s), section 2
   ElectricEquipment: 42 object(s), section 2
   GasEquipment: 1 object(s), section 2
   ZoneInfiltration:DesignFlowRate: 68 object(s), section 2
   HVACTemplate:Thermostat: 2 object(s), section 2
   HVACTemplate:System:Unitary: 15 object(s), section 2
   HVACTemplate:Zone:Unitary: 15 object(s), section 2
   HVACTemplate:Zone:PTAC: 39 object(s), section 2

6. CLASSES KEPT IN THIS FILE
----------------------------
Object classes of the body with their number of objects; "partly from documents" = some fields are @DOC markers.
   Version: 1 object(s), not in the documents
   Building: 1 object(s), not in the documents
   SimulationControl: 1 object(s), not in the documents
   RunPeriod: 1 object(s), not in the documents
   SizingPeriod:WeatherFileConditionType: 2 object(s), not in the documents
   GlobalGeometryRules: 1 object(s), not in the documents
   Schedule:Compact: 39 object(s), partly from documents
   Zone: 67 object(s), partly from documents
   BuildingSurface:Detailed: 485 object(s), not in the documents
   FenestrationSurface:Detailed: 103 object(s), not in the documents
   Material: 2 object(s), partly from documents
   Material:NoMass: 3 object(s), not in the documents
   Construction: 4 object(s), not in the documents
   WindowMaterial:SimpleGlazingSystem: 1 object(s), partly from documents
   Construction:FfactorGroundFloor: 19 object(s), not in the documents

Points a new user must know:
- Geometry: the documents give only areas and the window fraction (xlsx raw_data F, J, K; Building Summary L7 = 0.1088). The vertices of all BuildingSurface:Detailed and FenestrationSurface:Detailed objects are in the body, each with its "Derived from" comment that shows how the coordinate is calculated; Appendix_en.md section 1 describes the layout in words. The 13 zones of the xlsx without HVAC (elevator core, storage) are rows of the xlsx (area, infiltration).
- There are no swinging doors, no internal mass and no outputs in the IDF: they are not in the documents.
- Area and PerimeterExposed of Construction:FfactorGroundFloor are computed from the IDF's own polygons and are plain numbers.
- The constructions ExteriorWall (PDF Table 20), Roof (PDF Table 19), Window (PDF Tables 24 and 25) and GenericSurface are named in the surfaces. ExteriorWall and Roof are one layer each. GenericSurface is a layer of 0.2 m2-K/W that the documents do not give; it is used for the surfaces between zones (interior walls, floors, ceilings: reversed pairs of one layer).
- The HVAC is written with HVACTemplate objects, so the simulation needs the ExpandObjects option (energyplus -x). The equipment data are EnergyPlus defaults.
- People, lights and equipment need a schedule; where the xlsx gives none the schedule AlwaysOff (value 0) is written. People need an activity level schedule (ACTIVITY_SCH: NREL PDF Table B-12, p.97, 120 for all 24 hours). The day types SummerDesignDay and WinterDesignDay are listed with the first weekday clause of each schedule.

==============================================================================
BEGIN IDF BODY
==============================================================================
! DOE Small Hotel, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).

  Version,
    23.1;                         !- Version Identifier

  Building,
    HotelSmall;                   !- Name  Source: xlsx raw_data column D Prototype Building = HotelSmall; Building Summary L3 = Small Hotel.

  SimulationControl,
    Yes,                          !- Do Zone Sizing Calculation
    Yes;                          !- Do System Sizing Calculation

  RunPeriod,
    Annual,                       !- Name
    1,                            !- Begin Month
    1,                            !- Begin Day of Month
    ,                             !- Begin Year
    12,                           !- End Month
    31;                           !- End Day of Month

  SizingPeriod:WeatherFileConditionType,
    Summer,                       !- Name
    SummerExtreme;                !- Period Selection

  SizingPeriod:WeatherFileConditionType,
    Winter,                       !- Name
    WinterExtreme;                !- Period Selection

  GlobalGeometryRules,
    LowerLeftCorner,              !- Starting Vertex Position
    Counterclockwise,             !- Vertex Entry Direction
    Relative;                     !- Coordinate System

! Schedules: xlsx sheet Schedule Summary (24 hourly values for Mon-Fri, Sat, Sun). The day types SummerDesignDay and WinterDesignDay (needed by sizing) are listed with the first weekday clause: the sizing days use the Mon-Fri values.
  Schedule:Compact,
    ltg_sch_stair,                !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,@DOC[1]@,               !- Field 3  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[1]@;               !- Field 7  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    AlwaysOn,                     !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[1]@;               !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_corridor,             !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,@DOC[1]@,               !- Field 3  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[1]@;               !- Field 7  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_storage,              !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,@DOC[0.1]@,              !- Field 3  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 5  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 6  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 7  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,@DOC[0.1]@,              !- Field 9  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 10  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 11  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 12  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 13  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 7:00,@DOC[0.1]@,              !- Field 15  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 16  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 17  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 18  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@;             !- Field 19  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Lobby_Occ_Sch,                !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 05:00,@DOC[0.1]@,             !- Field 3  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.3]@,             !- Field 4  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.7]@,             !- Field 5  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.2]@,             !- Field 6  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 7  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 8  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 9  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 10
    Until: 06:00,@DOC[0.1]@,             !- Field 11  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.3]@,             !- Field 12  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.7]@,             !- Field 13  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 14  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@;             !- Field 15  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_lobby,                !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,@DOC[0]@,                !- Field 3  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 5  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 6  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 7  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 8  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 10  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 12  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 13
    Until: 5:00,@DOC[0]@,                !- Field 14  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 15  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 16  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 17  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 18  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 19  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 20  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 21  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 22  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 23  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 24
    Until: 5:00,@DOC[0]@,                !- Field 25  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 26  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 27  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 28  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 29  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 30  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 31  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 32  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 33  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 34  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Lobby_Eqp_Sch,                !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays Saturday Sunday Holidays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 05:00,@DOC[0.21]@,            !- Field 3  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.68]@,            !- Field 4  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[1.0]@,             !- Field 5  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.32]@,            !- Field 6  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.23]@,            !- Field 7  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.21]@;            !- Field 8  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    CommonArea_Infil_Sch,         !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays Saturday Sunday Holidays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 24:00,@DOC[0.25]@;            !- Field 3  Source: xlsx Schedule Summary row 500/501/502 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_restroom,             !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,@DOC[1]@,               !- Field 3  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 4
    Until: 24:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 6
    Until: 24:00,@DOC[1]@;               !- Field 7  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    MeetingRoom_Occ_w_SB_Sch,     !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 01:00,@DOC[0]@,               !- Field 3  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 02:00,@DOC[0]@,               !- Field 4  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 03:00,@DOC[0]@,               !- Field 5  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0]@,               !- Field 6  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0]@,               !- Field 7  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0]@,               !- Field 8  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0]@,               !- Field 9  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.05]@,            !- Field 10  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.5]@,             !- Field 11  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.5]@,             !- Field 12  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[0]@,               !- Field 13  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0]@,               !- Field 14  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.05]@,            !- Field 15  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[0.5]@,             !- Field 16  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 17  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.2]@,             !- Field 18  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0]@,               !- Field 19  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0]@,               !- Field 20  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0]@,               !- Field 21  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0]@,               !- Field 22  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0]@,               !- Field 23  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0]@,               !- Field 24  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0]@,               !- Field 25  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 26  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 27
    Until: 01:00,@DOC[0]@,               !- Field 28  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 02:00,@DOC[0]@,               !- Field 29  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 03:00,@DOC[0]@,               !- Field 30  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0]@,               !- Field 31  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0]@,               !- Field 32  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0]@,               !- Field 33  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0]@,               !- Field 34  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,            !- Field 35  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.5]@,             !- Field 36  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.5]@,             !- Field 37  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.2]@,             !- Field 38  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.2]@,             !- Field 39  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0]@,               !- Field 40  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 14:00,@DOC[0]@,               !- Field 41  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 42  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0]@,               !- Field 43  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0]@,               !- Field 44  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0]@,               !- Field 45  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0]@,               !- Field 46  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0]@,               !- Field 47  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0]@,               !- Field 48  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0]@,               !- Field 49  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0]@,               !- Field 50  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 51  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_meeting,              !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,@DOC[0]@,                !- Field 3  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 5  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 6  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 7  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 8  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 10  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 12  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 13
    Until: 5:00,@DOC[0]@,                !- Field 14  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 15  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 16  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 17  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 18  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 19  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 20  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 21  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 22  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 23  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 24
    Until: 5:00,@DOC[0]@,                !- Field 25  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 26  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 27  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 28  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 29  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 30  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 31  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 32  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 33  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 34  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,          !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 07:00,@DOC[0]@,               !- Field 3  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,            !- Field 4  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.54]@,            !- Field 5  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.26]@,            !- Field 6  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.05]@,            !- Field 7  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0.54]@,            !- Field 8  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.26]@,            !- Field 9  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.05]@,            !- Field 10  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 11  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_Infil_Sch,          !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays Saturday Sunday Holidays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 24:00,@DOC[0.25]@;            !- Field 3  Source: xlsx Schedule Summary row 500/501/502 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_mechanical,           !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,@DOC[0.1]@,              !- Field 3  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 5  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 6  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 7  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 7:00,@DOC[0.1]@,              !- Field 9  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 10  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 11  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 12  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.1]@,             !- Field 13  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 7:00,@DOC[0.1]@,              !- Field 15  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.2]@,              !- Field 16  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 17  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 18  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@;             !- Field 19  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_Occ_Sch,            !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 06:00,@DOC[1.0]@,             !- Field 3  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.77]@,            !- Field 4  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.43]@,            !- Field 5  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0.2]@,             !- Field 6  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.31]@,            !- Field 7  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.54]@,            !- Field 8  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.77]@,            !- Field 9  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.89]@,            !- Field 10  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[1.0]@,             !- Field 11  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 12
    Until: 06:00,@DOC[1.0]@,             !- Field 13  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.77]@,            !- Field 14  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.53]@,            !- Field 15  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.3]@,             !- Field 16  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.53]@,            !- Field 17  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.54]@,            !- Field 18  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.65]@,            !- Field 19  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.77]@;            !- Field 20  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_guestroom,            !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 1:00,@DOC[0.22]@,             !- Field 3  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 2:00,@DOC[0.17]@,             !- Field 4  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 5:00,@DOC[0.11]@,             !- Field 5  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.22]@,             !- Field 6  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.44]@,             !- Field 7  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.56]@,             !- Field 8  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.44]@,            !- Field 9  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.28]@,            !- Field 10  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.67]@,            !- Field 11  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.89]@,            !- Field 12  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[1]@,               !- Field 13  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.89]@,            !- Field 14  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.67]@,            !- Field 15  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.33]@,            !- Field 16  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 2:00,@DOC[0.26]@,             !- Field 18  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.11]@,             !- Field 19  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.41]@,             !- Field 20  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 10:00,@DOC[0.56]@,            !- Field 21  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 11:00,@DOC[0.41]@,            !- Field 22  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.33]@,            !- Field 23  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.85]@,            !- Field 24  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 22:00,@DOC[1]@,               !- Field 25  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.85]@,            !- Field 26  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.41]@,            !- Field 27  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 28
    Until: 2:00,@DOC[0.26]@,             !- Field 29  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.11]@,             !- Field 30  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.41]@,             !- Field 31  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.56]@,            !- Field 32  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.41]@,            !- Field 33  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.33]@,            !- Field 34  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.85]@,            !- Field 35  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1]@,               !- Field 36  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.85]@,            !- Field 37  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.41]@;            !- Field 38  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,       !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 06:00,@DOC[0.11]@,            !- Field 3  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.62]@,            !- Field 4  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.90]@,            !- Field 5  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.43]@,            !- Field 6  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.26]@,            !- Field 7  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.51]@,            !- Field 8  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.49]@,            !- Field 9  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.66]@,            !- Field 10  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.70]@,            !- Field 11  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.35]@,            !- Field 12  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.11]@,            !- Field 13  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 14
    Until: 06:00,@DOC[0.11]@,            !- Field 15  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.3]@,             !- Field 16  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.62]@,            !- Field 17  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.90]@,            !- Field 18  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.62]@,            !- Field 19  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.29]@,            !- Field 20  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.43]@,            !- Field 21  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.51]@,            !- Field 22  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.49]@,            !- Field 23  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.66]@,            !- Field 24  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.70]@,            !- Field 25  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.35]@,            !- Field 26  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.11]@;            !- Field 27  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    EmployeeLounge_Occ_Sch,       !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 05:00,@DOC[0.0]@,             !- Field 3  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.1]@,             !- Field 4  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.2]@,             !- Field 5  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.7]@,             !- Field 6  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.2]@,             !- Field 7  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.1]@,             !- Field 8  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.0]@,             !- Field 9  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 10
    Until: 05:00,@DOC[0.0]@,             !- Field 11  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,            !- Field 12  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.1]@,             !- Field 13  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.2]@,             !- Field 14  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.1]@,             !- Field 15  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.05]@,            !- Field 16  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 17  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_lounge,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,@DOC[0]@,                !- Field 3  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 4  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 5  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 6  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 7  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 8  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 10  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 12  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 13
    Until: 5:00,@DOC[0]@,                !- Field 14  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 15  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 16  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 17  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 18  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 19  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 20  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 21  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 22  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 23  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 24
    Until: 5:00,@DOC[0]@,                !- Field 25  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,              !- Field 26  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,              !- Field 27  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,              !- Field 28  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,               !- Field 29  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,             !- Field 30  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,             !- Field 31  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 32  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,            !- Field 33  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 34  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,       !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 05:00,@DOC[0.11]@,            !- Field 3  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.19]@,            !- Field 4  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.25]@,            !- Field 5  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[1]@,               !- Field 6  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.86]@,            !- Field 7  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[1]@,               !- Field 8  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.86]@,            !- Field 9  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.25]@,            !- Field 10  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.19]@,            !- Field 11  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.11]@,            !- Field 12  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 13
    Until: 05:00,@DOC[0.11]@,            !- Field 14  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.19]@,            !- Field 15  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.25]@,            !- Field 16  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[1]@,               !- Field 17  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.86]@,            !- Field 18  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[1]@,               !- Field 19  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.86]@,            !- Field 20  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.25]@,            !- Field 21  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.19]@,            !- Field 22  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.11]@;            !- Field 23  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    LaundryRoom_Occ_Sch,          !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 08:00,@DOC[0.0]@,             !- Field 3  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.09]@,            !- Field 4  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.18]@,            !- Field 5  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.0]@,             !- Field 6  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.18]@,            !- Field 7  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.09]@,            !- Field 8  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.0]@,             !- Field 9  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 10
    Until: 08:00,@DOC[0.0]@,             !- Field 11  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.09]@,            !- Field 12  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.18]@,            !- Field 13  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,             !- Field 14  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.18]@,            !- Field 15  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.09]@,            !- Field 16  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 17  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_laundry,              !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,@DOC[0]@,                !- Field 3  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,               !- Field 4  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 5  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 8:00,@DOC[0]@,                !- Field 7  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    Until: 17:00,@DOC[1]@,               !- Field 8  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 9  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 10
    Until: 8:00,@DOC[0]@,                !- Field 11  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1]@,               !- Field 12  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 13  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,     !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays Saturday Sunday Holidays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 08:00,@DOC[0.0]@,             !- Field 3  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[1.0]@,             !- Field 4  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 5  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch,      !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays Saturday Sunday Holidays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 9:00,@DOC[0.0]@,              !- Field 3  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1.0]@,             !- Field 4  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 5  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    BLDG_ELEVATORS,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllOtherDays,            !- Field 2
    Until: 04:00,@DOC[0.12]@,            !- Field 3  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.12]@,            !- Field 4  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.20]@,            !- Field 5  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.40]@,            !- Field 6  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.50]@,            !- Field 7  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.35]@,            !- Field 8  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.15]@,            !- Field 9  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.35]@,            !- Field 10  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.50]@,            !- Field 11  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.40]@,            !- Field 12  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.30]@,            !- Field 13  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.20]@,            !- Field 14  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.12]@;            !- Field 15  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ExerciseCenter_Occ_Sch,       !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 06:00,@DOC[0.0]@,             !- Field 3  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.5]@,             !- Field 4  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[1.0]@,             !- Field 5  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.5]@,             !- Field 6  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,             !- Field 7  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1.0]@,             !- Field 8  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,             !- Field 9  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 10  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_exercise,             !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,@DOC[0]@,                !- Field 3  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 4  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[1]@,               !- Field 5  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.5]@,             !- Field 6  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 7  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 6:00,@DOC[0]@,                !- Field 9  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 10  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 22:00,@DOC[1]@,               !- Field 11  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.5]@,             !- Field 12  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,               !- Field 13  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 6:00,@DOC[0]@,                !- Field 15  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.5]@,              !- Field 16  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1]@,               !- Field 17  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,             !- Field 18  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;               !- Field 19  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ExerciseCenter_Eqp_Sch,       !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 06:00,@DOC[0.0]@,             !- Field 3  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.5]@,             !- Field 4  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,@DOC[1.0]@,              !- Field 5  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.5]@,             !- Field 6  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,             !- Field 7  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.5]@,             !- Field 8  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1.0]@,             !- Field 9  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.50]@,            !- Field 10  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[1.0]@,             !- Field 11  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,             !- Field 12  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;             !- Field 13  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Office_Occ_w_SB_Sch,          !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 01:00,@DOC[0.2]@,             !- Field 3  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 02:00,@DOC[0.2]@,             !- Field 4  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 03:00,@DOC[0.2]@,             !- Field 5  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0.2]@,             !- Field 6  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0.2]@,             !- Field 7  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.2]@,             !- Field 8  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.3]@,             !- Field 9  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.4]@,             !- Field 10  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[1]@,               !- Field 11  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[1]@,               !- Field 12  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[1]@,               !- Field 13  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[1]@,               !- Field 14  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0]@,               !- Field 15  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[1]@,               !- Field 16  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 17  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[1]@,               !- Field 18  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,               !- Field 19  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,             !- Field 20  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.3]@,             !- Field 21  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.2]@,             !- Field 22  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 23  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 24  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 25  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.2]@,             !- Field 26  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 27
    Until: 01:00,@DOC[0.2]@,             !- Field 28  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 02:00,@DOC[0.2]@,             !- Field 29  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 03:00,@DOC[0.2]@,             !- Field 30  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0.2]@,             !- Field 31  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.2]@,             !- Field 32  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.2]@,             !- Field 33  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.2]@,             !- Field 34  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.3]@,             !- Field 35  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.5]@,             !- Field 36  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.5]@,             !- Field 37  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.5]@,             !- Field 38  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0]@,               !- Field 39  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.5]@,             !- Field 40  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 14:00,@DOC[0.5]@,             !- Field 41  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0]@,               !- Field 42  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.5]@,             !- Field 43  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.5]@,             !- Field 44  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.3]@,             !- Field 45  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.2]@,             !- Field 46  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.2]@,             !- Field 47  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,             !- Field 48  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.2]@,             !- Field 49  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,             !- Field 50  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.2]@;             !- Field 51  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_office,               !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,@DOC[0.5]@,              !- Field 3  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.61]@,             !- Field 4  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.9]@,             !- Field 5  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.8]@,             !- Field 6  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.9]@,             !- Field 7  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.61]@,            !- Field 8  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.5]@,             !- Field 9  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 10
    Until: 7:00,@DOC[0.5]@,              !- Field 11  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.61]@,             !- Field 12  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 12:00,@DOC[0.9]@,             !- Field 13  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 13:00,@DOC[0.8]@,             !- Field 14  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 17:00,@DOC[0.9]@,             !- Field 15  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.61]@,            !- Field 16  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.5]@,             !- Field 17  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 18
    Until: 7:00,@DOC[0.5]@,              !- Field 19  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.61]@,             !- Field 20  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.9]@,             !- Field 21  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.8]@,             !- Field 22  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.9]@,             !- Field 23  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.61]@,            !- Field 24  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.5]@;             !- Field 25  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    OFF_EQUIP_SCH,                !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays CustomDay1 CustomDay2 WinterDesignDay SummerDesignDay, !- Field 2
    Until: 05:00,@DOC[0.33]@,            !- Field 3  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.38]@,            !- Field 4  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.43]@,            !- Field 5  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.43]@,            !- Field 6  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[1]@,               !- Field 7  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.94]@,            !- Field 8  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,               !- Field 9  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.75]@,            !- Field 10  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.63]@,            !- Field 11  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.48]@,            !- Field 12  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.33]@,            !- Field 13  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 14
    Until: 05:00,@DOC[0.33]@,            !- Field 15  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.38]@,            !- Field 16  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.43]@,            !- Field 17  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.63]@,            !- Field 18  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.48]@,            !- Field 19  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.33]@;            !- Field 20  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.

  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,!- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[21.111]@;          !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,!- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[21.111]@;          !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    CommonArea_HtgSP_Sch,         !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[21.111]@;          !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    CommonArea_ClgSP_Sch,         !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[23.889]@;          !- Field 3  Source: xlsx Schedule Summary row 509/510/511 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,        !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,@DOC[1]@;               !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    GuestRoom_SHW_Sch,            !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: Weekdays,                !- Field 2
    Until: 01:00,@DOC[0.20]@,            !- Field 3  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0.15]@,            !- Field 4  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0.2]@,             !- Field 5  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.35]@,            !- Field 6  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.60]@,            !- Field 7  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.80]@,            !- Field 8  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.55]@,            !- Field 9  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.40]@,            !- Field 10  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[0.30]@,            !- Field 11  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.20]@,            !- Field 12  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.30]@,            !- Field 13  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.55]@,            !- Field 14  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.40]@,            !- Field 15  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.60]@,            !- Field 16  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.45]@,            !- Field 17  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.25]@,            !- Field 18  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    For: AllOtherDays,            !- Field 19
    Until: 01:00,@DOC[0.2]@,             !- Field 20  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0.15]@,            !- Field 21  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.2]@,             !- Field 22  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.25]@,            !- Field 23  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.35]@,            !- Field 24  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.60]@,            !- Field 25  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.80]@,            !- Field 26  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.55]@,            !- Field 27  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.40]@,            !- Field 28  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.30]@,            !- Field 29  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.20]@,            !- Field 30  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.25]@,            !- Field 31  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.30]@,            !- Field 32  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.40]@,            !- Field 33  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.60]@,            !- Field 34  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.35]@;            !- Field 35  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.

! Zones: xlsx raw_data (Thermal Zone, Multipliers). The origins of the zones are 0 (the X, Y, Z Origin fields are blank: the EnergyPlus default is 0); the vertices of the surfaces are building coordinates.
  Zone,
    RearStairsFlr1,               !- Name  Source: xlsx raw_data!E149 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G149 Multipliers = 1.

  Zone,
    CorridorFlr1,                 !- Name  Source: xlsx raw_data!E150 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G150 Multipliers = 1.

  Zone,
    RearStorageFlr1,              !- Name  Source: xlsx raw_data!E151 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G151 Multipliers = 1.

  Zone,
    FrontLoungeFlr1,              !- Name  Source: xlsx raw_data!E152 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G152 Multipliers = 1.

  Zone,
    RestroomFlr1,                 !- Name  Source: xlsx raw_data!E153 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G153 Multipliers = 1.

  Zone,
    MeetingRoomFlr1,              !- Name  Source: xlsx raw_data!E154 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G154 Multipliers = 1.

  Zone,
    MechanicalRoomFlr1,           !- Name  Source: xlsx raw_data!E155 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G155 Multipliers = 1.

  Zone,
    GuestRoom101,                 !- Name  Source: xlsx raw_data!E156 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G156 Multipliers = 1.

  Zone,
    GuestRoom102,                 !- Name  Source: xlsx raw_data!E157 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G157 Multipliers = 1.

  Zone,
    GuestRoom103,                 !- Name  Source: xlsx raw_data!E158 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G158 Multipliers = 1.

  Zone,
    GuestRoom104,                 !- Name  Source: xlsx raw_data!E159 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G159 Multipliers = 1.

  Zone,
    GuestRoom105,                 !- Name  Source: xlsx raw_data!E160 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G160 Multipliers = 1.

  Zone,
    EmployeeLoungeFlr1,           !- Name  Source: xlsx raw_data!E161 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G161 Multipliers = 1.

  Zone,
    LaundryRoomFlr1,              !- Name  Source: xlsx raw_data!E162 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G162 Multipliers = 1.

  Zone,
    ElevatorCoreFlr1,             !- Name  Source: xlsx raw_data!E163 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G163 Multipliers = 1.

  Zone,
    ExerciseCenterFlr1,           !- Name  Source: xlsx raw_data!E164 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G164 Multipliers = 1.

  Zone,
    FrontOfficeFlr1,              !- Name  Source: xlsx raw_data!E165 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G165 Multipliers = 1.

  Zone,
    FrontStairsFlr1,              !- Name  Source: xlsx raw_data!E166 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G166 Multipliers = 1.

  Zone,
    FrontStorageFlr1,             !- Name  Source: xlsx raw_data!E167 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G167 Multipliers = 1.

  Zone,
    RearStairsFlr2,               !- Name  Source: xlsx raw_data!E168 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G168 Multipliers = 1.

  Zone,
    CorridorFlr2,                 !- Name  Source: xlsx raw_data!E169 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G169 Multipliers = 1.

  Zone,
    RearStorageFlr2,              !- Name  Source: xlsx raw_data!E170 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G170 Multipliers = 1.

  Zone,
    GuestRoom201,                 !- Name  Source: xlsx raw_data!E171 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G171 Multipliers = 1.

  Zone,
    GuestRoom202_205,             !- Name  Source: xlsx raw_data!E172 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G172 Multipliers = 1.

  Zone,
    GuestRoom206_208,             !- Name  Source: xlsx raw_data!E173 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G173 Multipliers = 1.

  Zone,
    GuestRoom209_212,             !- Name  Source: xlsx raw_data!E174 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G174 Multipliers = 1.

  Zone,
    GuestRoom213,                 !- Name  Source: xlsx raw_data!E175 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G175 Multipliers = 1.

  Zone,
    GuestRoom214,                 !- Name  Source: xlsx raw_data!E176 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G176 Multipliers = 1.

  Zone,
    GuestRoom215_218,             !- Name  Source: xlsx raw_data!E177 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G177 Multipliers = 1.

  Zone,
    ElevatorCoreFlr2,             !- Name  Source: xlsx raw_data!E178 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G178 Multipliers = 1.

  Zone,
    GuestRoom219,                 !- Name  Source: xlsx raw_data!E179 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G179 Multipliers = 1.

  Zone,
    GuestRoom220_223,             !- Name  Source: xlsx raw_data!E180 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G180 Multipliers = 1.

  Zone,
    GuestRoom224,                 !- Name  Source: xlsx raw_data!E181 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G181 Multipliers = 1.

  Zone,
    FrontStorageFlr2,             !- Name  Source: xlsx raw_data!E182 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G182 Multipliers = 1.

  Zone,
    FrontStairsFlr2,              !- Name  Source: xlsx raw_data!E183 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G183 Multipliers = 1.

  Zone,
    RearStairsFlr3,               !- Name  Source: xlsx raw_data!E184 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G184 Multipliers = 1.

  Zone,
    CorridorFlr3,                 !- Name  Source: xlsx raw_data!E185 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G185 Multipliers = 1.

  Zone,
    RearStorageFlr3,              !- Name  Source: xlsx raw_data!E186 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G186 Multipliers = 1.

  Zone,
    GuestRoom301,                 !- Name  Source: xlsx raw_data!E187 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G187 Multipliers = 1.

  Zone,
    GuestRoom302_305,             !- Name  Source: xlsx raw_data!E188 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G188 Multipliers = 1.

  Zone,
    GuestRoom306_308,             !- Name  Source: xlsx raw_data!E189 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G189 Multipliers = 1.

  Zone,
    GuestRoom309_312,             !- Name  Source: xlsx raw_data!E190 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G190 Multipliers = 1.

  Zone,
    GuestRoom313,                 !- Name  Source: xlsx raw_data!E191 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G191 Multipliers = 1.

  Zone,
    GuestRoom314,                 !- Name  Source: xlsx raw_data!E192 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G192 Multipliers = 1.

  Zone,
    GuestRoom315_318,             !- Name  Source: xlsx raw_data!E193 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G193 Multipliers = 1.

  Zone,
    ElevatorCoreFlr3,             !- Name  Source: xlsx raw_data!E194 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G194 Multipliers = 1.

  Zone,
    GuestRoom319,                 !- Name  Source: xlsx raw_data!E195 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G195 Multipliers = 1.

  Zone,
    GuestRoom320_323,             !- Name  Source: xlsx raw_data!E196 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G196 Multipliers = 1.

  Zone,
    GuestRoom324,                 !- Name  Source: xlsx raw_data!E197 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G197 Multipliers = 1.

  Zone,
    FrontStorageFlr3,             !- Name  Source: xlsx raw_data!E198 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G198 Multipliers = 1.

  Zone,
    FrontStairsFlr3,              !- Name  Source: xlsx raw_data!E199 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G199 Multipliers = 1.

  Zone,
    RearStairsFlr4,               !- Name  Source: xlsx raw_data!E200 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G200 Multipliers = 1.

  Zone,
    CorridorFlr4,                 !- Name  Source: xlsx raw_data!E201 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G201 Multipliers = 1.

  Zone,
    RearStorageFlr4,              !- Name  Source: xlsx raw_data!E202 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G202 Multipliers = 1.

  Zone,
    GuestRoom401,                 !- Name  Source: xlsx raw_data!E203 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G203 Multipliers = 1.

  Zone,
    GuestRoom402_405,             !- Name  Source: xlsx raw_data!E204 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G204 Multipliers = 1.

  Zone,
    GuestRoom406_408,             !- Name  Source: xlsx raw_data!E205 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G205 Multipliers = 1.

  Zone,
    GuestRoom409_412,             !- Name  Source: xlsx raw_data!E206 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G206 Multipliers = 1.

  Zone,
    GuestRoom413,                 !- Name  Source: xlsx raw_data!E207 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G207 Multipliers = 1.

  Zone,
    GuestRoom414,                 !- Name  Source: xlsx raw_data!E208 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G208 Multipliers = 1.

  Zone,
    GuestRoom415_418,             !- Name  Source: xlsx raw_data!E209 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G209 Multipliers = 1.

  Zone,
    ElevatorCoreFlr4,             !- Name  Source: xlsx raw_data!E210 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G210 Multipliers = 1.

  Zone,
    GuestRoom419,                 !- Name  Source: xlsx raw_data!E211 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G211 Multipliers = 1.

  Zone,
    GuestRoom420_423,             !- Name  Source: xlsx raw_data!E212 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G212 Multipliers = 1.

  Zone,
    GuestRoom424,                 !- Name  Source: xlsx raw_data!E213 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G213 Multipliers = 1.

  Zone,
    FrontStorageFlr4,             !- Name  Source: xlsx raw_data!E214 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G214 Multipliers = 1.

  Zone,
    FrontStairsFlr4,              !- Name  Source: xlsx raw_data!E215 Thermal Zone.
    ,                             !- Direction of Relative North
    ,                             !- X Origin
    ,                             !- Y Origin
    ,                             !- Z Origin
    ,                             !- Type
    @DOC[1]@;                            !- Multiplier  Source: xlsx raw_data!G215 Multipliers = 1.

! Surfaces: the areas of the polygons reproduce the xlsx areas of raw_data columns F, J and K.
! Vertex formulas of the BuildingSurface:Detailed objects: every coordinate in metres is a length in feet x 0.3048 m/ft: X = n ft x 0.3048, Y = n ft x 0.3048, Z = n ft x 0.3048 (n measured from the south-west corner of the ground floor; X to the east, Y to the north, Z up). The prototype writes every X and Y with an offset x0 = 0.048684 m (0.1597 ft) and y0 = 0.048845 m (0.1603 ft) and, on some far edges (the east edge x = 180 ft and the y = 27, 33 and 60 ft lines), a further 0.000584 m; these offsets are not in the documents (prototype generator) and are removed here: the whole building is moved by (-x0, -y0) and those edges lie at whole feet. Source of the lengths in feet: NREL PDF Table 13 (Small Hotel: 43,200 ft2 on 4 floors, aspect ratio 3.0, floor-to-floor height 11 ft on the first floor and 9 ft on the others) gives the floor plate 43,200 / 4 = 10,800 ft2 = 180 ft x 60 ft (180 / 60 = 3.0) and the levels Z = 0, 11, 20, 29, 38 ft; the zone areas of the xlsx (Zone and HVAC System Summary, ft2) give the room grid: a guest room 351 ft2 = 13 ft x 27 ft, the front lounge 1,755 ft2 = 65 ft x 27 ft, the front office 1,404 ft2 = 52 ft x 27 ft, i.e. a south and a north band of rooms 27 ft deep (y = 0 to 27 ft and 33 to 60 ft) with a corridor 6 ft wide between them (60 - 2 x 27 = 6), and bays that are multiples of 13 ft along x. Positions that are not a whole number of feet (windows, doors) are moved by the same (-x0, -y0) and are otherwise written as they are in the prototype.
  BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,       !- Name
    Floor,                        !- Surface Type
    S_RearStairsFlr1_0_0_0_Ffactor,!- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    54.864,18.288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.864,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    54.864,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4256,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr1,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.864,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_CorridorFlr1_0_0_0_Ffactor, !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,8.2296,0,             !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,18.288,0,             !- X,Y,Z ==> Vertex 9 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 10 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 11 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.864,10.0584,0;             !- X,Y,Z ==> Vertex 12 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528;             !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528;        !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.864,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    23.7744,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.7744,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.7744,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.7744,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,        !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8224,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.864,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,        !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_RearStorageFlr1_0_0_0_Ffactor,!- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 0 (ground level).
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.864,8.2296,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 0 (ground level).
    54.864,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,0,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    52.4256,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStorageFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    54.864,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 0 (ground level).
    54.864,0,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_FrontLoungeFlr1_0_0_0_Ffactor,!- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 0 (ground level).
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,3.3528,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom201,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,0,3.3528,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom202_205,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.812,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0,0,0,                        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 0 (ground level).
    0,0,3.3528,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,8.2296,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontLoungeFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,0,0,                        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 0 (ground level).
    19.812,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,0,3.3528;                   !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_RestroomFlr1_0_0_0_Ffactor, !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    19.812,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    19.812,8.2296,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.7744,8.2296,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RestroomFlr1,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 0 (ground level).
    23.7744,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,0,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_MeetingRoomFlr1_0_0_0_Ffactor,!- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    26.8224,8.2296,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom206_208,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,0,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    MeetingRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 0 (ground level).
    36.576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,   !- Name
    Floor,                        !- Surface Type
    S_MechanicalRoomFlr1_0_0_0_Ffactor,!- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    36.576,0,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    36.576,8.2296,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,   !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,0,3.3528,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,8.2296,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,   !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,   !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    MechanicalRoomFlr1,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    36.576,0,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    36.576,0,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 120 ft x 0.3048 = 36.576; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_GuestRoom101_0_0_0_Ffactor, !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    40.5384,8.2296,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom101,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_GuestRoom102_0_0_0_Ffactor, !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    44.5008,8.2296,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom209_212,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom102,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_GuestRoom103_0_0_0_Ffactor, !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    48.4632,8.2296,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4256,8.2296,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom213,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,8.2296,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,8.2296,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom103,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,0,                  !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 0 (ground level).
    52.4256,0,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 0 (ground level).
    52.4256,0,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,0,3.3528;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_GuestRoom104_0_0_0_Ffactor, !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4256,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    48.4632,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom104,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.4632,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,         !- Name
    Floor,                        !- Surface Type
    S_GuestRoom105_0_0_0_Ffactor, !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    48.4632,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5008,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5008,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom105,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5008,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5008,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,   !- Name
    Floor,                        !- Surface Type
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,!- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5008,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,   !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,   !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    44.5008,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5384,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5384,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    44.5008,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 146 ft x 0.3048 = 44.5008; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,   !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    EmployeeLoungeFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5384,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5384,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_LaundryRoomFlr1_0_0_0_Ffactor,!- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5384,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    40.5384,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6512,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    40.5384,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 133 ft x 0.3048 = 40.5384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    LaundryRoomFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6512,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,     !- Name
    Floor,                        !- Surface Type
    S_ElevatorCoreFlr1_0_0_0_Ffactor,!- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,10.0584,0,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6512,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ElevatorCoreFlr1,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,18.288,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,   !- Name
    Floor,                        !- Surface Type
    S_ExerciseCenterFlr1_0_0_0_Ffactor,!- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,0,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,18.288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    23.7744,18.288,0;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,   !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom220_223,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,   !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    19.812,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    19.812,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,   !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ExerciseCenterFlr1,           !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,   !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.812,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    19.812,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_FrontOfficeFlr1_0_0_0_Ffactor,!- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,18.288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    19.812,18.288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom220_223,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom224,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    7.9248,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    19.812,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    3.9624,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    19.812,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 65 ft x 0.3048 = 19.812; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontOfficeFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    3.9624,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0,      !- Name
    Floor,                        !- Surface Type
    S_FrontStairsFlr1_0_0_0_Ffactor,!- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,18.288,0,                   !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    2.4384,18.288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0,      !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,18.288,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr2,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,18.288,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0,      !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0,      !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    0,18.288,0,                   !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    0,18.288,3.3528,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr1,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,18.288,0,                   !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    0,10.0584,0,                  !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0,10.0584,3.3528,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    0,18.288,3.3528;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,     !- Name
    Floor,                        !- Surface Type
    S_FrontStorageFlr1_0_0_0_Ffactor,!- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    GroundFCfactorMethod,         !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,0,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,10.0584,0,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.4384,18.288,0,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    3.9624,18.288,0;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,     !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStorageFlr1,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,0,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    2.4384,18.288,0,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 0 (ground level).
    2.4384,18.288,3.3528,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    3.9624,18.288,3.3528;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,       !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,!- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr3,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,18.288,3.3528,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,18.288,6.096,          !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,       !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,18.288,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,18.288,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,       !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    RearStairsFlr2,               !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,       !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,         !- Name
    Ceiling,                      !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096;              !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063, !- Name
    Floor,                        !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr3,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,6.096,          !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,8.2296,6.096,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    0,10.0584,6.096,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,10.0584,6.096,        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 5 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 6 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 7 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,10.0584,6.096;         !- X,Y,Z ==> Vertex 8 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    54.864,8.2296,3.3528,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    54.864,10.0584,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    54.864,8.2296,6.096;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    52.4256,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom214,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    52.4256,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    48.4632,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom215_218,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    48.4632,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    32.6136,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom219,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    32.6136,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    28.6512,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    28.6512,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,10.0584,6.096;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr2,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    26.8224,10.0584,6.096,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,18.288,6.096,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).
    26.8224,18.288,6.096;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.096 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,        !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    CorridorFlr2,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,3.3528,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
    23.7744,10.0584,3.3528,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.3528 (top of floor 1 (11 ft)).
