    48.4632,0,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,8.2296,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,8.2296,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 27 ft x 0.3048 = 8.2296 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom413,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,0,8.8392,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    52.4256,0,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,0,11.5824;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 0 (south edge); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    52.4256,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    52.4256,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 172 ft x 0.3048 = 52.4256; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom414,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    48.4632,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    48.4632,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 159 ft x 0.3048 = 48.4632; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom415_418,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    26.8224,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    26.8224,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,10.0584,11.5824;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,8.8392,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    ElevatorCoreFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    26.8224,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 88 ft x 0.3048 = 26.8224; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    28.6512,10.0584,11.5824,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    28.6512,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom419,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    32.6136,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    28.6512,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 94 ft x 0.3048 = 28.6512; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    32.6136,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 107 ft x 0.3048 = 32.6136; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,10.0584,11.5824,      !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    23.7744,18.288,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    23.7744,18.288,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 78 ft x 0.3048 = 23.7744; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom420_423,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176, !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176, !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,         !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,         !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    7.9248,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    7.9248,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 26 ft x 0.3048 = 7.9248; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,         !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    GuestRoom424,                 !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,         !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,     !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,     !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    3.9624,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    3.9624,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 13 ft x 0.3048 = 3.9624; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,     !- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStorageFlr4,             !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,!- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,!- Name
    Wall,                         !- Surface Type
    GenericSurface,               !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Surface,                      !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                        !- Sun Exposure
    NoWind,                       !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,10.0584,8.8392,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0,      !- Name
    Roof,                         !- Surface Type
    Roof,                         !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,10.0584,11.5824,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,10.0584,11.5824,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,18.288,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    2.4384,18.288,8.8392,         !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,18.288,11.5824,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    2.4384,18.288,11.5824;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 8 ft x 0.3048 = 2.4384; Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0,      !- Name
    Wall,                         !- Surface Type
    ExteriorWall,                 !- Construction Name
    FrontStairsFlr4,              !- Zone Name
    ,                             !- Space Name
    Outdoors,                     !- Outside Boundary Condition
    ,                             !- Outside Boundary Condition Object
    ,                             !- Sun Exposure
    ,                             !- Wind Exposure
    ,                             !- View Factor to Ground
    ,                             !- Number of Vertices
    0,18.288,8.8392,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,8.8392,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.8392 (top of floor 3).
    0,10.0584,11.5824,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 33 ft x 0.3048 = 10.0584 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).
    0,18.288,11.5824;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.5824 (roof, 38 ft).

! Vertex formulas of the FenestrationSurface:Detailed objects and of the Shading:Zone:Detailed object (Entry Canopy): the coordinates are those of the wall they sit in, written as n ft x 0.3048 with the same shift (-x0, -y0) as for the walls; the sizes and positions of the windows and doors (positions along the wall in feet) are not given in the xlsx or the PDF, only the window glass area per zone is (xlsx raw_data column K), so they are written as they are in the prototype.
  FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.574984,0.1924,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.133 ft x 0.3048 = 8.574984 (position along the wall); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    54.864,9.714184,0.1924,       !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.871 ft x 0.3048 = 9.714184 (position along the wall); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    54.864,9.714184,2.5508,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.871 ft x 0.3048 = 9.714184 (position along the wall); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).
    54.864,8.574984,2.5508;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.133 ft x 0.3048 = 8.574984 (position along the wall); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).

  FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_16_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,10.056984,0.002,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 32.995 ft x 0.3048 = 10.056984 (position along the wall); Z = 0.007 ft x 0.3048 = 0.002 (position along the wall).
    0,8.232184,0.002,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 27.008 ft x 0.3048 = 8.232184 (position along the wall); Z = 0.007 ft x 0.3048 = 0.002 (position along the wall).
    0,8.232184,2.4364,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 27.008 ft x 0.3048 = 8.232184 (position along the wall); Z = 7.993 ft x 0.3048 = 2.4364 (position along the wall).
    0,10.056984,2.4364;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 32.995 ft x 0.3048 = 10.056984 (position along the wall); Z = 7.993 ft x 0.3048 = 2.4364 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr1_20_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    24.7288,0,0.1924,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 81.131 ft x 0.3048 = 24.7288 (position along the wall); Y = 0 (south edge); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    25.868,0,0.1924,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 84.869 ft x 0.3048 = 25.868 (position along the wall); Y = 0 (south edge); Z = 0.631 ft x 0.3048 = 0.1924 (position along the wall).
    25.868,0,2.5508,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 84.869 ft x 0.3048 = 25.868 (position along the wall); Y = 0 (south edge); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).
    24.7288,0,2.5508;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 81.131 ft x 0.3048 = 24.7288 (position along the wall); Y = 0 (south edge); Z = 8.369 ft x 0.3048 = 2.5508 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0.9544,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 3.131 ft x 0.3048 = 0.9544 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    3.008,0,0.9544,               !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 9.869 ft x 0.3048 = 3.008 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    3.008,0,2.3984,               !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 9.869 ft x 0.3048 = 3.008 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    0.9544,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 3.131 ft x 0.3048 = 0.9544 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    4.9168,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 16.131 ft x 0.3048 = 4.9168 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    6.9704,0,0.9544,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 22.869 ft x 0.3048 = 6.9704 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    6.9704,0,2.3984,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 22.869 ft x 0.3048 = 6.9704 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    4.9168,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 16.131 ft x 0.3048 = 4.9168 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    8.8792,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 29.131 ft x 0.3048 = 8.8792 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    10.9328,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 35.869 ft x 0.3048 = 10.9328 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    10.9328,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 35.869 ft x 0.3048 = 10.9328 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    8.8792,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 29.131 ft x 0.3048 = 8.8792 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    12.8416,0,0.9544,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 42.131 ft x 0.3048 = 12.8416 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    14.8952,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 48.869 ft x 0.3048 = 14.8952 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    14.8952,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 48.869 ft x 0.3048 = 14.8952 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    12.8416,0,2.3984;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 42.131 ft x 0.3048 = 12.8416 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontLoungeFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    16.804,0,0.9544,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 55.131 ft x 0.3048 = 16.804 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    18.8576,0,0.9544,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 61.869 ft x 0.3048 = 18.8576 (position along the wall); Y = 0 (south edge); Z = 3.131 ft x 0.3048 = 0.9544 (position along the wall).
    18.8576,0,2.3984,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 61.869 ft x 0.3048 = 18.8576 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).
    16.804,0,2.3984;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 55.131 ft x 0.3048 = 16.804 (position along the wall); Y = 0 (south edge); Z = 7.869 ft x 0.3048 = 2.3984 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    28.234,0,1.341847,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 92.631 ft x 0.3048 = 28.234 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    29.376049,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 96.378 ft x 0.3048 = 29.376049 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    29.376049,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 96.378 ft x 0.3048 = 29.376049 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    28.234,0,2.78;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 92.631 ft x 0.3048 = 28.234 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    35.167249,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    35.167249,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    34.0252,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_MeetingRoomFlr1_5_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.1296,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.131 ft x 0.3048 = 31.1296 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    32.271649,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 105.878 ft x 0.3048 = 32.271649 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    32.271649,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 105.878 ft x 0.3048 = 32.271649 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    31.1296,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.131 ft x 0.3048 = 31.1296 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom101_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,1.341847,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    43.092049,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    43.092049,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    41.95,0,2.78;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom102_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    47.054449,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    47.054449,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    45.9124,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom103_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,1.341847,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    51.016849,0,1.341847,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    51.016849,0,2.78,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    49.8748,0,2.78;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom104_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    49.871951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    49.871951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    51.014,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom105_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    45.909551,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    45.909551,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    47.0516,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    41.947151,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    41.947151,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    43.0892,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    37.984751,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    37.984751,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    39.1268,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    34.022351,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    34.022351,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    35.1644,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_LaundryRoomFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    30.059951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    30.059951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    31.202,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,!- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,   !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    21.220751,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    21.220751,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    22.3628,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    17.258351,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    17.258351,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    18.4004,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    13.295951,18.288,1.341847,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    13.295951,18.288,2.78,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    14.438,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,1.341847,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    9.333551,18.288,1.341847,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    9.333551,18.288,2.78,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    10.4756,18.288,2.78;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_FrontOfficeFlr1_3_0_0,      !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,1.341847,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    5.371151,18.288,1.341847,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.341847 (position along the wall).
    5.371151,18.288,2.78,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).
    6.5132,18.288,2.78;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr2_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,4.1928,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    54.864,9.60626,4.1928,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    54.864,9.60626,5.6128,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).
    54.864,8.682908,5.6128;       !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr2_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,4.1928,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    0,8.682908,4.1928,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 13.756 ft x 0.3048 = 4.1928 (position along the wall).
    0,8.682908,5.6128,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).
    0,9.60626,5.6128;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 18.415 ft x 0.3048 = 5.6128 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom201_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,4.375047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    2.553649,0,4.375047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    2.553649,0,5.82,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    1.4116,0,5.82;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,4.375047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    6.516049,0,4.375047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    6.516049,0,5.82,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    5.374,0,5.82;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,4.375047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    10.478449,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    10.478449,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    9.3364,0,5.82;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    14.440849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    14.440849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    13.2988,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom202_205_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    18.403249,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    18.403249,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    17.2612,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    22.365649,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    22.365649,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    21.2236,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,4.0024,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 13.131 ft x 0.3048 = 4.0024 (position along the wall).
    27.392,0,4.0024,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 13.131 ft x 0.3048 = 4.0024 (position along the wall).
    27.392,0,5.4464,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 17.869 ft x 0.3048 = 5.4464 (position along the wall).
    25.0336,0,5.4464;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 17.869 ft x 0.3048 = 5.4464 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom206_208_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    31.204849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    31.204849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    30.0628,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    35.167249,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    35.167249,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    34.0252,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    39.129649,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    39.129649,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    37.9876,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,4.375047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    43.092049,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    43.092049,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    41.95,0,5.82;                 !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom209_212_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    47.054449,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    47.054449,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    45.9124,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom213_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,4.375047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    51.016849,0,4.375047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    51.016849,0,5.82,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    49.8748,0,5.82;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom214_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    49.871951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    49.871951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    51.014,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    45.909551,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    45.909551,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    47.0516,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    41.947151,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    41.947151,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    43.0892,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    37.984751,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    37.984751,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    39.1268,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom215_218_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    34.022351,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    34.022351,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    35.1644,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom219_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    30.059951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    30.059951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    31.202,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    21.220751,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    21.220751,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    22.3628,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    17.258351,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    17.258351,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    18.4004,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    13.295951,18.288,4.375047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    13.295951,18.288,5.82,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    14.438,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom220_223_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,4.375047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    9.333551,18.288,4.375047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    9.333551,18.288,5.82,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    10.4756,18.288,5.82;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom224_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,4.375047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    5.371151,18.288,4.375047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.375047 (position along the wall).
    5.371151,18.288,5.82,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).
    6.5132,18.288,5.82;           !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr3_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,6.936,        !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    54.864,9.60626,6.936,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    54.864,9.60626,8.356,         !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).
    54.864,8.682908,8.356;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr3_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,6.936,              !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    0,8.682908,6.936,             !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 22.756 ft x 0.3048 = 6.936 (position along the wall).
    0,8.682908,8.356,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).
    0,9.60626,8.356;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 27.415 ft x 0.3048 = 8.356 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom301_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,7.118047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    2.553649,0,7.118047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    2.553649,0,8.559,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    1.4116,0,8.559;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,7.118047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    6.516049,0,7.118047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    6.516049,0,8.559,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    5.374,0,8.559;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,7.118047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    10.478449,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    10.478449,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    9.3364,0,8.559;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    14.440849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    14.440849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    13.2988,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom302_305_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    18.403249,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    18.403249,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    17.2612,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    22.365649,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    22.365649,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    21.2236,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,6.7456,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 22.131 ft x 0.3048 = 6.7456 (position along the wall).
    27.392,0,6.7456,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 22.131 ft x 0.3048 = 6.7456 (position along the wall).
    27.392,0,8.1896,              !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 26.869 ft x 0.3048 = 8.1896 (position along the wall).
    25.0336,0,8.1896;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 26.869 ft x 0.3048 = 8.1896 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom306_308_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    31.204849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    31.204849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    30.0628,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    35.167249,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    35.167249,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    34.0252,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    39.129649,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    39.129649,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    37.9876,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,7.118047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    43.092049,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    43.092049,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    41.95,0,8.559;                !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom309_312_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    47.054449,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    47.054449,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    45.9124,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom313_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,7.118047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    51.016849,0,7.118047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    51.016849,0,8.559,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    49.8748,0,8.559;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom314_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    49.871951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    49.871951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    51.014,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    45.909551,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    45.909551,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    47.0516,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    41.947151,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    41.947151,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    43.0892,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    37.984751,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    37.984751,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    39.1268,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom315_318_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    34.022351,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    34.022351,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    35.1644,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom319_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    30.059951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    30.059951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    31.202,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    21.220751,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    21.220751,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    22.3628,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    17.258351,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    17.258351,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    18.4004,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    13.295951,18.288,7.118047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    13.295951,18.288,8.559,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    14.438,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom320_323_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,7.118047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    9.333551,18.288,7.118047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    9.333551,18.288,8.559,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    10.4756,18.288,8.559;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom324_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,7.118047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    5.371151,18.288,7.118047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.118047 (position along the wall).
    5.371151,18.288,8.559,        !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).
    6.5132,18.288,8.559;          !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.559 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr4_2_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    54.864,8.682908,9.6792,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    54.864,9.60626,9.6792,        !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    54.864,9.60626,11.0992,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).
    54.864,8.682908,11.0992;      !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 180 ft x 0.3048 = 54.864 (east edge, W = 180 ft); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,    !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_CorridorFlr4_15_0_0,        !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    0,9.60626,9.6792,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    0,8.682908,9.6792,            !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 31.756 ft x 0.3048 = 9.6792 (position along the wall).
    0,8.682908,11.0992,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 0 (west edge); Y = 28.487 ft x 0.3048 = 8.682908 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).
    0,9.60626,11.0992;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 0 (west edge); Y = 31.517 ft x 0.3048 = 9.60626 (position along the wall); Z = 36.415 ft x 0.3048 = 11.0992 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom401_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    1.4116,0,9.861047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    2.553649,0,9.861047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    2.553649,0,11.302,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 8.378 ft x 0.3048 = 2.553649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    1.4116,0,11.302;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 4.631 ft x 0.3048 = 1.4116 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    5.374,0,9.861047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    6.516049,0,9.861047,          !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    6.516049,0,11.302,            !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 21.378 ft x 0.3048 = 6.516049 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    5.374,0,11.302;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 17.631 ft x 0.3048 = 5.374 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    9.3364,0,9.861047,            !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    10.478449,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    10.478449,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 34.378 ft x 0.3048 = 10.478449 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    9.3364,0,11.302;              !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 30.631 ft x 0.3048 = 9.3364 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    13.2988,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    14.440849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    14.440849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 47.378 ft x 0.3048 = 14.440849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    13.2988,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 43.631 ft x 0.3048 = 13.2988 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom402_405_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    17.2612,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    18.403249,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    18.403249,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 60.378 ft x 0.3048 = 18.403249 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    17.2612,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 56.631 ft x 0.3048 = 17.2612 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    21.2236,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    22.365649,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    22.365649,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 73.378 ft x 0.3048 = 22.365649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    21.2236,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 69.631 ft x 0.3048 = 21.2236 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    30.0628,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    31.204849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    31.204849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 102.378 ft x 0.3048 = 31.204849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    30.0628,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 98.631 ft x 0.3048 = 30.0628 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom406_408_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    25.0336,0,9.4888,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 31.131 ft x 0.3048 = 9.4888 (position along the wall).
    27.392,0,9.4888,              !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 31.131 ft x 0.3048 = 9.4888 (position along the wall).
    27.392,0,10.9328,             !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 89.869 ft x 0.3048 = 27.392 (position along the wall); Y = 0 (south edge); Z = 35.869 ft x 0.3048 = 10.9328 (position along the wall).
    25.0336,0,10.9328;            !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 82.131 ft x 0.3048 = 25.0336 (position along the wall); Y = 0 (south edge); Z = 35.869 ft x 0.3048 = 10.9328 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    34.0252,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    35.167249,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    35.167249,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 115.378 ft x 0.3048 = 35.167249 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    34.0252,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 111.631 ft x 0.3048 = 34.0252 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    37.9876,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    39.129649,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    39.129649,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 128.378 ft x 0.3048 = 39.129649 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    37.9876,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 124.631 ft x 0.3048 = 37.9876 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    41.95,0,9.861047,             !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    43.092049,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    43.092049,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 141.378 ft x 0.3048 = 43.092049 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    41.95,0,11.302;               !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 137.631 ft x 0.3048 = 41.95 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom409_412_5_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    45.9124,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    47.054449,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    47.054449,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 154.378 ft x 0.3048 = 47.054449 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    45.9124,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 150.631 ft x 0.3048 = 45.9124 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom413_5_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    49.8748,0,9.861047,           !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    51.016849,0,9.861047,         !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    51.016849,0,11.302,           !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 167.378 ft x 0.3048 = 51.016849 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    49.8748,0,11.302;             !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 163.631 ft x 0.3048 = 49.8748 (position along the wall); Y = 0 (south edge); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom414_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    51.014,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    49.871951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    49.871951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 163.622 ft x 0.3048 = 49.871951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    51.014,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 167.369 ft x 0.3048 = 51.014 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    47.0516,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    45.909551,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    45.909551,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 150.622 ft x 0.3048 = 45.909551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    47.0516,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 154.369 ft x 0.3048 = 47.0516 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    43.0892,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    41.947151,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    41.947151,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 137.622 ft x 0.3048 = 41.947151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    43.0892,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 141.369 ft x 0.3048 = 43.0892 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    39.1268,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    37.984751,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    37.984751,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 124.622 ft x 0.3048 = 37.984751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    39.1268,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 128.369 ft x 0.3048 = 39.1268 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom415_418_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    35.1644,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    34.022351,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    34.022351,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 111.622 ft x 0.3048 = 34.022351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    35.1644,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 115.369 ft x 0.3048 = 35.1644 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom419_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    31.202,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    30.059951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    30.059951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 98.622 ft x 0.3048 = 30.059951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    31.202,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 102.369 ft x 0.3048 = 31.202 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    22.3628,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    21.220751,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    21.220751,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 69.622 ft x 0.3048 = 21.220751 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    22.3628,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 73.369 ft x 0.3048 = 22.3628 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    18.4004,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    17.258351,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    17.258351,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 56.622 ft x 0.3048 = 17.258351 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    18.4004,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 60.369 ft x 0.3048 = 18.4004 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    14.438,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    13.295951,18.288,9.861047,    !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    13.295951,18.288,11.302,      !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 43.622 ft x 0.3048 = 13.295951 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    14.438,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 47.369 ft x 0.3048 = 14.438 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3, !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom420_423_3_0_0,     !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    10.4756,18.288,9.861047,      !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    9.333551,18.288,9.861047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    9.333551,18.288,11.302,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 30.622 ft x 0.3048 = 9.333551 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    10.4756,18.288,11.302;        !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 34.369 ft x 0.3048 = 10.4756 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,     !- Name
    Window,                       !- Surface Type
    Window,                       !- Construction Name
    W_GuestRoom424_3_0_0,         !- Building Surface Name
    ,                             !- Outside Boundary Condition Object
    ,                             !- View Factor to Ground
    ,                             !- Frame and Divider Name
    ,                             !- Multiplier
    ,                             !- Number of Vertices
    6.5132,18.288,9.861047,       !- X,Y,Z ==> Vertex 1 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    5.371151,18.288,9.861047,     !- X,Y,Z ==> Vertex 2 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.861047 (position along the wall).
    5.371151,18.288,11.302,       !- X,Y,Z ==> Vertex 3 {m}  Derived from: X = 17.622 ft x 0.3048 = 5.371151 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).
    6.5132,18.288,11.302;         !- X,Y,Z ==> Vertex 4 {m}  Derived from: X = 21.369 ft x 0.3048 = 6.5132 (position along the wall); Y = 60 ft x 0.3048 = 18.288 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.302 (position along the wall).

! Constructions from the PDF (Chicago 5A, new construction, 90.1-2004): wall U = 0.084 Btu/h-ft2-F (Table 20, steel-frame wall), roof U = 0.063 (Table 19, insulation entirely above deck). The layer resistance is 1/U minus the surface films.
  Material,
    F07 25mm stucco,              !- Name  Not in the documents: EnergyPlus needs the properties of the layer (roughness, conductivity, density, specific heat, absorptances); the values of the prototype, an entry of the ASHRAE Handbook of Fundamentals 2005 library, are used. Only the thickness is from the xlsx.
    Smooth,                       !- Roughness
    @DOC[0.0254]@,                       !- Thickness {m}  Source: xlsx Building Summary L9 Exterior walls Construction: 1 in. stucco = 0.02540 m.
    0.72,                         !- Conductivity {W/m-K}
    1856,                         !- Density {kg/m3}
    840,                          !- Specific Heat {J/kg-K}
    0.9,                          !- Thermal Absorptance
    0.7,                          !- Solar Absorptance
    0.7;                          !- Visible Absorptance

  Material,
    G01 16mm gypsum board,        !- Name  Not in the documents: EnergyPlus needs the properties of the layer (roughness, conductivity, density, specific heat, absorptances); the values of the prototype, an entry of the ASHRAE Handbook of Fundamentals 2005 library, are used. Only the thickness is from the xlsx.
    MediumSmooth,                 !- Roughness
    @DOC[0.0159]@,                       !- Thickness {m}  Source: xlsx Building Summary L9: 5/8 in. gypsum board = 0.0159 m.
    0.16,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    1090;                         !- Specific Heat {J/kg-K}

  Material:NoMass,
    ExteriorWallLayer,            !- Name  Source: NREL PDF Table 20, p.36: steel-frame wall U = 0.084 Btu/h-ft2-F; R = 1/U - films (0.1496 m2-K/W: interior 0.1197 + exterior 0.0299, 90.1-2004) = 1.9469 m2-K/W. The xlsx layers (F07 25mm stucco 0.0353 + G01 16mm gypsum board 0.0994 + G01 16mm gypsum board 0.0994 m2-K/W) are separate Materials: the insulation layer has R 1.9469 - 0.2340 = 1.7129 m2-K/W, so U of the whole wall is the PDF value.
    MediumRough,                  !- Roughness
    1.7129;                       !- Thermal Resistance {m2-K/W}

  Construction,
    ExteriorWall,                 !- Name
    F07 25mm stucco,              !- Outside Layer
    G01 16mm gypsum board,        !- Layer 2
    ExteriorWallLayer,            !- Layer 3
    G01 16mm gypsum board;        !- Layer 4

  Material:NoMass,
    RoofLayer,                    !- Name  Source: NREL PDF Table 19, p.36: roof U = 0.063 Btu/h-ft2-F; R = 1/U - films (0.1373 m2-K/W: interior 0.1074 + exterior 0.0299, 90.1-2004) = 2.6581 m2-K/W.
    MediumRough,                  !- Roughness
    2.6581;                       !- Thermal Resistance {m2-K/W}

  Construction,
    Roof,                         !- Name
    RoofLayer;                    !- Outside Layer

  Material:NoMass,
    GenericLayer,                 !- Name  Not in the documents: EnergyPlus needs a construction for the interior walls, floors and ceilings; the resistance 0.2 m2-K/W is assumed.
    MediumRough,                  !- Roughness
    0.2;                          !- Thermal Resistance {m2-K/W}, chosen as a round value between the prototype interior constructions (wall 0.159, slab ceiling and floor 0.260 m2-K/W); no thermal mass

  Construction,
    GenericSurface,               !- Name
    GenericLayer;                 !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    @DOC[3.2366]@,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    @DOC[0.39]@;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  Construction,
    Window,                       !- Name
    Glazing;                      !- Outside Layer

! Slab on grade: F-factor method; the PDF (Table 22, p.37) gives no insulation required (NR); F = 1.26363 W/m-K is the 90.1-2004 value of an uninsulated slab. Area and perimeter are computed from the polygons.
  Construction:FfactorGroundFloor,
    S_RearStairsFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.06705664,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RearStairsFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates); the source IDF had 20.071863 m2, which belongs to the coordinates before they were moved to whole feet.
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_RearStairsFlr1_2_0_0, W_RearStairsFlr1_3_0_0): 8.2296 + 2.4384 = 10.668 m; the source IDF had 10.668584 m.

  Construction:FfactorGroundFloor,
    S_CorridorFlr1_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    150.5057728480299,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_CorridorFlr1_0_0_0 (150.502925 m2 = 1620.000 ft2 from the vertex coordinates; the value of this field differs by 0.002848 m2 (0.0019 %)).
    9.753600000000002;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 4 exterior walls that stand on the floor of the zone (W_CorridorFlr1_2_0_0, W_CorridorFlr1_10_0_0, W_CorridorFlr1_16_0_0, W_CorridorFlr1_20_0_0): 1.8288 + 3.048 + 1.8288 + 3.048 = 9.7536 m.

  Construction:FfactorGroundFloor,
    S_RearStorageFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.06705664,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RearStorageFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates); the source IDF had 20.073287 m2, which belongs to the coordinates before they were moved to whole feet.
    10.668;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_RearStorageFlr1_2_0_0, W_RearStorageFlr1_5_0_0): 8.2296 + 2.4384 = 10.668 m; the source IDF had 10.669168 m.

  Construction:FfactorGroundFloor,
    S_FrontLoungeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    163.0448352,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontLoungeFlr1_0_0_0 (163.044835 m2 = 1755.000 ft2 from the vertex coordinates); the source IDF had 163.056405 m2, which belongs to the coordinates before they were moved to whole feet.
    28.0416;                      !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_FrontLoungeFlr1_4_0_0, W_FrontLoungeFlr1_5_0_0): 8.2296 + 19.812 = 28.0416 m; the source IDF had 28.042184 m.

  Construction:FfactorGroundFloor,
    S_RestroomFlr1_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_RestroomFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_RestroomFlr1_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_MeetingRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    80.26822656,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_MeetingRoomFlr1_0_0_0 (80.268227 m2 = 864.000 ft2 from the vertex coordinates); the source IDF had 80.273923 m2, which belongs to the coordinates before they were moved to whole feet.
    9.7536;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_MeetingRoomFlr1_5_0_0): 9.7536 = 9.7536 m; the source IDF had 9.7536 m.

  Construction:FfactorGroundFloor,
    S_MechanicalRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_MechanicalRoomFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_MechanicalRoomFlr1_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom101_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom101_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom101_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom102_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom102_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom102_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom103_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704,                  !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom103_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates); the source IDF had 32.611281 m2, which belongs to the coordinates before they were moved to whole feet.
    3.9624;                       !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom103_5_0_0): 3.9624 = 3.9624 m; the source IDF had 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom104_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896705728214,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom104_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9624000000000024;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom104_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_GuestRoom105_0_0_0_Ffactor, !- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704039624,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_GuestRoom105_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9623999999999953;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_GuestRoom105_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.60896704039624,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_EmployeeLoungeFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.9624000000000024;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_EmployeeLoungeFlr1_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_LaundryRoomFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    97.82690112160037,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_LaundryRoomFlr1_0_0_0 (97.826901 m2 = 1053.000 ft2 from the vertex coordinates).
    11.887200000100002;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_LaundryRoomFlr1_3_0_0): 11.8872 = 11.8872 m.

  Construction:FfactorGroundFloor,
    S_ElevatorCoreFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    15.050292480365783,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_ElevatorCoreFlr1_0_0_0 (15.050292 m2 = 162.000 ft2 from the vertex coordinates).
    1.8287999999999975;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_ElevatorCoreFlr1_3_0_0): 1.8288 = 1.8288 m.

  Construction:FfactorGroundFloor,
    S_ExerciseCenterFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    32.6089670568706,             !- Area {m2}  Derived from: the area of the floor polygon of the surface S_ExerciseCenterFlr1_0_0_0 (32.608967 m2 = 351.000 ft2 from the vertex coordinates).
    3.962399999999999;            !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_ExerciseCenterFlr1_3_0_0): 3.9624 = 3.9624 m.

  Construction:FfactorGroundFloor,
    S_FrontOfficeFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    130.4358681619965,            !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontOfficeFlr1_0_0_0 (130.435868 m2 = 1404.000 ft2 from the vertex coordinates).
    15.8496000001;                !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_FrontOfficeFlr1_3_0_0): 15.8496 = 15.8496 m.

  Construction:FfactorGroundFloor,
    S_FrontStairsFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    20.067056639999997,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontStairsFlr1_0_0_0 (20.067057 m2 = 216.000 ft2 from the vertex coordinates).
    10.668000000000001;           !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 2 exterior walls that stand on the floor of the zone (W_FrontStairsFlr1_3_0_0, W_FrontStairsFlr1_4_0_0): 2.4384 + 8.2296 = 10.668 m.

  Construction:FfactorGroundFloor,
    S_FrontStorageFlr1_0_0_0_Ffactor,!- Name
    1.26363,                      !- F-Factor {W/m-K}
    12.541910400304815,           !- Area {m2}  Derived from: the area of the floor polygon of the surface S_FrontStorageFlr1_0_0_0 (12.54191 m2 = 135.000 ft2 from the vertex coordinates).
    1.524;                        !- PerimeterExposed {m}  Derived from: the sum of the bottom edges of the 1 exterior wall that stand on the floor of the zone (W_FrontStorageFlr1_3_0_0): 1.524 = 1.524 m.

! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: GasEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ElectricEquipment]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: People]
! [moved to Appendix_en.md section 2: Lights]
! [moved to Appendix_en.md section 2: ZoneInfiltration:DesignFlowRate]
! AlwaysOff: EnergyPlus needs a schedule for people, lights and equipment; the xlsx has no schedule for these space types (zero load).
  Schedule:Compact,
    AlwaysOff,                    !- Name
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,                 !- Field 3
    0;                            !- Field 4

  Schedule:Compact,
    Activity_Sch,                 !- Name  Source: NREL PDF Table B-12, p.97 (page 108 of the file): ACTIVITY_SCH, All, 120 for all 24 hours.
    ,                             !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00,132;             !- Field 3

! [moved to Appendix_en.md section 2: HVACTemplate:Thermostat]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:PTAC]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:PTAC]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:PTAC]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:PTAC]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:PTAC]
! [moved to Appendix_en.md section 2: HVACTemplate:System:Unitary]
! [moved to Appendix_en.md section 2: HVACTemplate:Zone:Unitary]