==============================================================================
APPENDIX (IDF objects): information in the Small Hotel IDF that is NOT in the input documents
==============================================================================
Target file: cases/doe_small_hotel/traceability/full/reference_full.idf (DOE/PNNL prototype "Small Hotel", ASHRAE 90.1-2004, climate zone 5A, Buffalo NY, EnergyPlus 23.1 syntax).
Documents: data/DOE/inputs/PNNL_Prototype_Scorecards.xlsx (called "xlsx") and data/DOE/inputs/U.S. Department of Energy Commercial Reference Building Models of.pdf (called "PDF").
Generated by: a script of the benchmark authors (not in this repository) with the configuration of the building (run it again after any change of the IDF).
Companion file: Appendix_en.md (words and tables). Use it together with this file. Appendix_IDF_full.txt is this file plus the objects that were moved to Appendix_en.md.

1. PURPOSE
----------
The documents describe the building: areas, multipliers, occupancy, lighting and plug densities, infiltration, outdoor air, hourly schedule values, the HVAC system TYPE, window U and SHGC, and the wall, roof and slab TYPE. They do not contain the geometry, the layer data of the constructions, the HVAC equipment, the curves, the controls, the simulation settings or the output requests.
If you do not have the original prototype IDF file, the items below that are not in the documents are the assumptions to use to rebuild the IDF.
This file holds the IDF text that cannot be written in words: the geometry (zones, surfaces, openings), the node connections and all wiring objects, the HVAC objects with their node names, the schedules of the xlsx with their day-type structure, the loads and the output requests. The object classes whose values are given completely in Appendix_en.md are not repeated; a comment line "! [moved to Appendix_en.md section x: class]" marks the place of each removed run of objects, in the order of the IDF. To build the IDF, write those objects from the tables of Appendix_en.md at the marked place (the object syntax is that of EnergyPlus 23.1; the field order is that of the Input Output Reference).

2. HOW TO BUILD THE IDF
----------------------
How to build the IDF from the documents and this file:
a. Take the body (everything after the line "BEGIN IDF BODY") as the IDF text.
b. Every marker @DOC[x]@ stands for a value that comes from the documents. The comment on the same line (after "Source:") names the xlsx cell or row, or the PDF table. Read the value there, convert it to SI (section 3) and write it in place of the marker. The number x inside the brackets is the value the finished IDF has; use it to check your reading and your conversion. The value itself must come from the document. Some markers are computed from a document value, as the comment says: the number of the people of a zone is not used (the xlsx gives the floor area per person, raw_data M); the outdoor air per floor area comes from the sheet "Zone and HVAC System Summary" (not from raw_data P, which lists 0 where the outdoor air is set at the air loop).
c. Names are never markers. Object, zone and schedule names are written exactly as in the IDF (the zone "GuestRoom101" is "GUESTROOM101" in the xlsx; the IDF spelling is the one every other object refers to).
d. Comments (text after "!" or "!-") are provenance only; EnergyPlus ignores them. Most comments of the original IDF were removed: the citation header, section headings, commented-out objects, and the "Default:" and "Kept:" notes. The notes that give a document location ("Source: xlsx ..." or "Source: NREL PDF ...") remain.
d2. A field that is empty in the body takes the EnergyPlus 23.1 default. In the original IDF such a field held a value equal to that default, so the model does not change. Fields that hold a document value (markers) are never left empty.
e. Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (named on the xlsx sheet "Climate Zone"; the file itself is not in inputs/).
f. Run EnergyPlus 23.1. A pass means no "** Severe **" or "** Fatal **" in eplusout.err and "EnergyPlus Completed Successfully".

3. UNITS AND SCHEDULE RULE
-------------------------
The xlsx sheet "Zone and HVAC System Summary" is in IP units, raw_data is in SI. 1 ft2 = 0.09290304 m2, 1 cfm = 0.000471947 m3/s, 1 W/ft2 = 10.7639104 W/m2, 1 Btu/h-ft2-F = 5.678263 W/m2-K.
Outdoor air per floor area = cfm/ft2 x 0.000471947 / 0.09290304 (m3/s-m2); for example 20 cfm/person x 5.000 people/1000 ft2 = 0.1 cfm/ft2 = 0.000508 m3/s-m2.
Schedules: the xlsx sheet "Schedule Summary" gives 24 hourly values (columns E:AB, 1 am to 12 am) for Mon-Fri, Sat and Sun. In Schedule:Compact they are written as "Until: hh:mm,value" lines; consecutive hours with equal values are joined into one line (the time is the end of the last hour). The day-type lines ("For: ...") and the design-day and holiday lines are not in the xlsx and are kept in the body.

4. WHAT THE DOCUMENTS SUPPLY (the @DOC markers)
---------------------------------------------
524 markers: xlsx sheet "Schedule Summary" (hourly values in Schedule:Compact).
462 markers: xlsx sheet "raw_data" (multiplier, occupancy, lighting and plug densities, infiltration, outdoor air).
0 markers: PDF Tables 24 and 25 (window U-factor and SHGC).
986 markers in total.

5. OBJECT CLASSES MOVED TO Appendix_en.md
----------------------------------------
Class, number of objects, section of Appendix_en.md:
   SimulationControl: 1 object(s), section 5.1
   Building: 1 object(s), section 5.1
   ConvergenceLimits: 1 object(s), section 5.1
   Site:WaterMainsTemperature: 1 object(s), section 5.1
   Material:NoMass: 10 object(s), section 5.2
   Construction: 14 object(s), section 5.3
   Material: 6 object(s), section 5.2
   WindowMaterial:SimpleGlazingSystem: 2 object(s), section 5.3
   RunPeriod: 1 object(s), section 5.1
   ScheduleTypeLimits: 5 object(s), section 5.6
   Schedule:Compact: 17 object(s), section 5.6
   SCHEDULE:COMPACT: 1 object(s), section 5.6
   Construction:FfactorGroundFloor: 19 object(s), section 5.4
   Exterior:Lights: 1 object(s), section 5.5
   Sizing:Parameters: 1 object(s), section 5.1
   ThermostatSetpoint:DualSetpoint: 6 object(s), section 5.8
   ThermostatSetpoint:SingleHeating: 1 object(s), section 5.8
   Curve:Quadratic: 3 object(s), section 5.7
   Curve:Biquadratic: 2 object(s), section 5.7
   Curve:Cubic: 1 object(s), section 5.7
   ZoneControl:Thermostat: 54 object(s), section 5.8
   WaterHeater:Mixed: 2 object(s), section 5.9
   WaterUse:Equipment: 78 object(s), section 5.9

6. CLASSES KEPT IN THIS FILE
----------------------------
Object classes of the body with their number of objects; "partly from documents" = some fields are @DOC markers.
   Site:Location: 1 object(s), not in the documents
   SizingPeriod:DesignDay: 2 object(s), not in the documents
   RunPeriodControl:SpecialDays: 10 object(s), not in the documents
   RunPeriodControl:DaylightSavingTime: 1 object(s), not in the documents
   Schedule:Compact: 32 object(s), partly from documents
   SCHEDULE:COMPACT: 12 object(s), partly from documents
   GlobalGeometryRules: 1 object(s), not in the documents
   Zone: 67 object(s), partly from documents
   BuildingSurface:Detailed: 485 object(s), not in the documents
   FenestrationSurface:Detailed: 106 object(s), not in the documents
   Shading:Zone:Detailed: 1 object(s), not in the documents
   People: 67 object(s), partly from documents
   Lights: 67 object(s), partly from documents
   ElectricEquipment: 68 object(s), partly from documents
   GasEquipment: 1 object(s), partly from documents
   ZoneInfiltration:DesignFlowRate: 68 object(s), partly from documents
   Output:Table:SummaryReports: 1 object(s), not in the documents
   OutputControl:Table:Style: 1 object(s), not in the documents
   OutputControl:ReportingTolerances: 1 object(s), not in the documents
   Output:Table:Monthly: 9 object(s), not in the documents
   Output:Diagnostics: 1 object(s), not in the documents
   Sizing:Zone: 54 object(s), not in the documents
   DesignSpecification:OutdoorAir: 54 object(s), partly from documents
   Coil:Cooling:DX:SingleSpeed: 39 object(s), not in the documents
   Coil:Heating:Electric: 48 object(s), not in the documents
   ZoneHVAC:PackagedTerminalAirConditioner: 39 object(s), not in the documents
   ZoneHVAC:EquipmentList: 54 object(s), not in the documents
   ZoneHVAC:EquipmentConnections: 54 object(s), not in the documents
   Fan:OnOff: 39 object(s), not in the documents
   OutdoorAir:Mixer: 45 object(s), not in the documents
   NodeList: 108 object(s), not in the documents
   OutdoorAir:Node: 39 object(s), not in the documents
   ZoneVentilation:WindandStackOpenArea: 21 object(s), not in the documents
   ZoneHVAC:UnitHeater: 9 object(s), not in the documents
   Fan:ConstantVolume: 9 object(s), not in the documents
   Coil:Cooling:DX:MultiSpeed: 6 object(s), not in the documents
   Coil:Heating:Fuel: 6 object(s), not in the documents
   Sizing:System: 6 object(s), not in the documents
   AirTerminal:SingleDuct:ConstantVolume:NoReheat: 6 object(s), not in the documents
   ZoneHVAC:AirDistributionUnit: 6 object(s), not in the documents
   Fan:SystemModel: 6 object(s), not in the documents
   AirLoopHVAC:UnitarySystem: 6 object(s), not in the documents
   UnitarySystemPerformance:Multispeed: 6 object(s), not in the documents
   Controller:OutdoorAir: 6 object(s), not in the documents
   AirLoopHVAC:ControllerList: 6 object(s), not in the documents
   AirLoopHVAC: 6 object(s), not in the documents
   AirLoopHVAC:OutdoorAirSystem:EquipmentList: 6 object(s), not in the documents
   AirLoopHVAC:OutdoorAirSystem: 6 object(s), not in the documents
   AirLoopHVAC:ZoneSplitter: 6 object(s), not in the documents
   AirLoopHVAC:SupplyPath: 6 object(s), not in the documents
   AirLoopHVAC:ZoneMixer: 6 object(s), not in the documents
   AirLoopHVAC:ReturnPath: 6 object(s), not in the documents
   Branch: 98 object(s), not in the documents
   BranchList: 10 object(s), not in the documents
   OutdoorAir:NodeList: 6 object(s), not in the documents
   AvailabilityManager:Scheduled: 6 object(s), not in the documents
   AvailabilityManagerAssignmentList: 6 object(s), not in the documents
   SetpointManager:SingleZone:Heating: 6 object(s), not in the documents
   SetpointManager:SingleZone:Cooling: 6 object(s), not in the documents
   SetpointManager:MixedAir: 6 object(s), not in the documents
   Sizing:Plant: 2 object(s), not in the documents
   PlantLoop: 2 object(s), not in the documents
   Pump:ConstantSpeed: 2 object(s), not in the documents
   Connector:Splitter: 4 object(s), not in the documents
   Connector:Mixer: 4 object(s), not in the documents
   ConnectorList: 4 object(s), not in the documents
   Pipe:Adiabatic: 10 object(s), not in the documents
   PlantEquipmentList: 2 object(s), not in the documents
   PlantEquipmentOperation:HeatingLoad: 2 object(s), not in the documents
   PlantEquipmentOperationSchemes: 2 object(s), not in the documents
   SetpointManager:Scheduled: 2 object(s), not in the documents
   WaterUse:Connections: 78 object(s), not in the documents

Points a new user must know:
- Geometry: the documents give only areas and the window fraction (xlsx raw_data F, J, K; Building Summary L7 = 0.1088). The vertices of all BuildingSurface:Detailed and FenestrationSurface:Detailed objects are not in the documents; they are in the body, relative to the zone origins (the Zone objects give the origins). Appendix_en.md section 1 describes the layout in words and tables.
- Area and PerimeterExposed of Construction:FfactorGroundFloor (and the corresponding Construction:CfactorUndergroundWall values, if the building has them) are computed from the IDF's own polygons (not from the documents) and are plain numbers.
- The F-factor of the slab is the 90.1-2004 uninsulated-slab value; the PDF only says "no insulation required". It is not a marker.
- Window U and SHGC are from the PDF (Tables 24 and 25, Chicago 5A); the xlsx gives only frame-type weights. The wall, roof and floor layers are the prototype's; the documents name the type only.
- Site:Location: the name (city and station) is from the xlsx ("Buffalo", sheet "Climate Zone"); the coordinates and elevation are weather-file header values. The two design days belong to the Buffalo station 725280; for another city they must be regenerated.
- HVAC: the xlsx gives the system type per zone. Sizes, curves, flow rates, set points and node names are the prototype's.

==============================================================================
BEGIN IDF BODY
==============================================================================
  Version,23.1;              !- Version Identifier    Required by EnergyPlus

! [moved to Appendix_en.md section 5.1: SimulationControl]

! [moved to Appendix_en.md section 5.1: Building]

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Timestep,6;

! [moved to Appendix_en.md section 5.1: ConvergenceLimits]

! Source for Site:Location: xlsx raw_data column C Location = Buffalo (rows 149-219, all rows) and the Climate Zone sheet (Buffalo, climate zone 5A, weather file USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw). The xlsx gives the city only; latitude, longitude, time zone and elevation are the values of the station 725280 (Buffalo Niagara Intl AP) in the weather file header (not in the documents).
  Site:Location,
    Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,  !- Name  Source: xlsx raw_data column C Location = Buffalo.
    42.94,                   !- Latitude {deg}
    -78.74,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    215.00;                  !- Elevation {m}

  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769.,                  !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

! [moved to Appendix_en.md section 5.1: Site:WaterMainsTemperature]

  Site:GroundTemperature:FCfactorMethod,9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5;

! [moved to Appendix_en.md section 5.2: Material:NoMass]

! [moved to Appendix_en.md section 5.3: Construction]

! [moved to Appendix_en.md section 5.2: Material]
! [moved to Appendix_en.md section 5.2: Material:NoMass]

! [moved to Appendix_en.md section 5.3: Construction]

! [moved to Appendix_en.md section 5.3: WindowMaterial:SimpleGlazingSystem]
! [moved to Appendix_en.md section 5.3: Construction]
! [moved to Appendix_en.md section 5.3: WindowMaterial:SimpleGlazingSystem]
! [moved to Appendix_en.md section 5.3: Construction]

! [moved to Appendix_en.md section 5.1: RunPeriod]

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1;               !- Start Date

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11;             !- Start Date

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25;             !- Start Date

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4;                  !- Start Date

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January;   !- Start Date

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February;  !- Start Date

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May;      !- Start Date

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September; !- Start Date

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October;   !- Start Date

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November;!- Start Date

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

! [moved to Appendix_en.md section 5.6: ScheduleTypeLimits]

! Source for Schedule:Compact "Exterior_Lgt_ALWAYS_ON": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1]@;          !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "AlwaysOn": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    AlwaysOn,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1]@;          !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! [moved to Appendix_en.md section 5.6: Schedule:Compact]
! Source for Schedule:Compact "COMPACT HVAC-ALWAYS 1": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1]@;          !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "GuestRoom_Occ_Sch": xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,@DOC[1.0]@,        !- Field 3  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.77]@,       !- Field 5  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.43]@,       !- Field 7  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0.2]@,        !- Field 9  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.31]@,       !- Field 11  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.54]@,       !- Field 13  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.77]@,       !- Field 15  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.89]@,       !- Field 17  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[1.0]@,        !- Field 19  Source: xlsx Schedule Summary row 422 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,@DOC[1.0]@,        !- Field 22  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.77]@,       !- Field 24  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.53]@,       !- Field 26  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.3]@,        !- Field 28  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.53]@,       !- Field 30  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.54]@,       !- Field 32  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.65]@,       !- Field 34  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.77]@,       !- Field 36  Source: xlsx Schedule Summary row 423/424 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

! Source for Schedule:Compact "Lobby_Occ_Sch": xlsx Schedule Summary 'Occupants' (Front Lounge, Restroom) rows 440/441/442; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,@DOC[0.1]@,        !- Field 3  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.3]@,        !- Field 5  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.7]@,        !- Field 7  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.2]@,        !- Field 9  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 11  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,        !- Field 13  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 15  Source: xlsx Schedule Summary row 440 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,@DOC[0.1]@,        !- Field 18  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.3]@,        !- Field 20  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.7]@,        !- Field 22  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.2]@,        !- Field 24  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 26  Source: xlsx Schedule Summary row 441/442 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32

! Source for Schedule:Compact "Office_Occ_w_SB_Sch": xlsx Schedule Summary 'Occupants' (Office) rows 425/426/427; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Office_Occ_w_SB_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,@DOC[0.2]@,        !- Field 3  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 02:00,@DOC[0.2]@,        !- Field 5  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 03:00,@DOC[0.2]@,        !- Field 7  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0.2]@,        !- Field 9  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0.2]@,        !- Field 11  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.2]@,        !- Field 13  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.3]@,        !- Field 15  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.4]@,        !- Field 17  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[1]@,          !- Field 19  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[1]@,          !- Field 21  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[1]@,          !- Field 23  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[1]@,          !- Field 25  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0]@,          !- Field 27  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[1]@,          !- Field 29  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,          !- Field 31  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[1]@,          !- Field 33  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,          !- Field 35  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 37  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.3]@,        !- Field 39  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.2]@,        !- Field 41  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 43  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.2]@,        !- Field 45  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 47  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.2]@,        !- Field 49  Source: xlsx Schedule Summary row 425 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 51
    Until: 01:00,@DOC[0.2]@,        !- Field 52  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 02:00,@DOC[0.2]@,        !- Field 54  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 03:00,@DOC[0.2]@,        !- Field 56  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0.2]@,        !- Field 58  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.2]@,        !- Field 60  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.2]@,        !- Field 62  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.2]@,        !- Field 64  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.3]@,        !- Field 66  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.5]@,        !- Field 68  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.5]@,        !- Field 70  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.5]@,        !- Field 72  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0]@,          !- Field 74  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.5]@,        !- Field 76  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 14:00,@DOC[0.5]@,        !- Field 78  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0]@,          !- Field 80  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.5]@,        !- Field 82  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.5]@,        !- Field 84  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.3]@,        !- Field 86  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.2]@,        !- Field 88  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.2]@,        !- Field 90  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 92  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.2]@,        !- Field 94  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 96  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.2]@,        !- Field 98  Source: xlsx Schedule Summary row 426/427 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 100
    Until: 24:00,0.0,        !- Field 101
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 103
    Until: 24:00,1.0;        !- Field 104

! Source for Schedule:Compact "EmployeeLounge_Occ_Sch": xlsx Schedule Summary 'Occupants' (Employee Lounge) rows 437/438/439; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.1]@,        !- Field 5  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.2]@,        !- Field 7  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.7]@,        !- Field 9  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.2]@,        !- Field 11  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.1]@,        !- Field 13  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 15  Source: xlsx Schedule Summary row 437 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,@DOC[0.0]@,        !- Field 18  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,       !- Field 20  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.1]@,        !- Field 22  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.2]@,        !- Field 24  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.1]@,        !- Field 26  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.05]@,       !- Field 28  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 30  Source: xlsx Schedule Summary row 438/439 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

! Source for Schedule:Compact "MeetingRoom_Occ_w_SB_Sch": xlsx Schedule Summary 'Occupants' (Meeting Room) rows 428/429/430; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    MeetingRoom_Occ_w_SB_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,@DOC[0]@,          !- Field 3  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 02:00,@DOC[0]@,          !- Field 5  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 03:00,@DOC[0]@,          !- Field 7  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0]@,          !- Field 9  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0]@,          !- Field 11  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0]@,          !- Field 13  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0]@,          !- Field 15  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.05]@,       !- Field 17  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.5]@,        !- Field 19  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.5]@,        !- Field 21  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[0]@,          !- Field 23  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0]@,          !- Field 25  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.05]@,       !- Field 27  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 14:00,@DOC[0.5]@,        !- Field 29  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 15:00,@DOC[0]@,          !- Field 31  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.2]@,        !- Field 33  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0]@,          !- Field 35  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0]@,          !- Field 37  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0]@,          !- Field 39  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0]@,          !- Field 41  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0]@,          !- Field 43  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0]@,          !- Field 45  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0]@,          !- Field 47  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 49  Source: xlsx Schedule Summary row 428 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 51
    Until: 01:00,@DOC[0]@,          !- Field 52  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 02:00,@DOC[0]@,          !- Field 54  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 03:00,@DOC[0]@,          !- Field 56  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0]@,          !- Field 58  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0]@,          !- Field 60  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0]@,          !- Field 62  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0]@,          !- Field 64  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,       !- Field 66  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.5]@,        !- Field 68  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.5]@,        !- Field 70  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.2]@,        !- Field 72  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.2]@,        !- Field 74  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0]@,          !- Field 76  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 14:00,@DOC[0]@,          !- Field 78  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0]@,          !- Field 80  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0]@,          !- Field 82  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0]@,          !- Field 84  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0]@,          !- Field 86  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0]@,          !- Field 88  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0]@,          !- Field 90  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0]@,          !- Field 92  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0]@,          !- Field 94  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0]@,          !- Field 96  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 98  Source: xlsx Schedule Summary row 429/430 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 100
    Until: 24:00,0.0,        !- Field 101
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 103
    Until: 24:00,1.0;        !- Field 104

! Source for Schedule:Compact "LaundryRoom_Occ_Sch": xlsx Schedule Summary 'Occupants' (Laundry Room) rows 434/435/436; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.09]@,       !- Field 5  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.18]@,       !- Field 7  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.0]@,        !- Field 9  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 16:00,@DOC[0.18]@,       !- Field 11  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.09]@,       !- Field 13  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 15  Source: xlsx Schedule Summary row 434 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,@DOC[0.0]@,        !- Field 18  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.09]@,       !- Field 20  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.18]@,       !- Field 22  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,        !- Field 24  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.18]@,       !- Field 26  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.09]@,       !- Field 28  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 30  Source: xlsx Schedule Summary row 435/436 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

! Source for Schedule:Compact "ExerciseCenter_Occ_Sch": xlsx Schedule Summary 'Occupants' (Exercise Center) rows 431/432/433; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ExerciseCenter_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.5]@,        !- Field 5  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[1.0]@,        !- Field 7  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.5]@,        !- Field 9  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,        !- Field 11  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1.0]@,        !- Field 13  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,        !- Field 15  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;        !- Field 17  Source: xlsx Schedule Summary row 431/432/433 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_office": xlsx Schedule Summary 'Lighting' (Office) rows 446/447/448; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_office,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 7:00,@DOC[0.5]@,         !- Field 9  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.61]@,        !- Field 11  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.9]@,        !- Field 13  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.8]@,        !- Field 15  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.9]@,        !- Field 17  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.61]@,       !- Field 19  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.5]@,        !- Field 21  Source: xlsx Schedule Summary row 446 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 23
    Until: 7:00,@DOC[0.5]@,         !- Field 24  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.61]@,        !- Field 26  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 12:00,@DOC[0.9]@,        !- Field 28  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 13:00,@DOC[0.8]@,        !- Field 30  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 17:00,@DOC[0.9]@,        !- Field 32  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.61]@,       !- Field 34  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.5]@,        !- Field 36  Source: xlsx Schedule Summary row 447 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 38
    Until: 7:00,@DOC[0.5]@,         !- Field 39  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.61]@,        !- Field 41  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.9]@,        !- Field 43  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.8]@,        !- Field 45  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.9]@,        !- Field 47  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.61]@,       !- Field 49  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.5]@;        !- Field 51  Source: xlsx Schedule Summary row 446/447/448 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_lobby": xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_lobby,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 5:00,@DOC[0]@,           !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 13  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 15  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 17  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 19  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 21  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 23  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 25  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 27  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 29
    Until: 5:00,@DOC[0]@,           !- Field 30  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 32  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 34  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 36  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 38  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 40  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 42  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 44  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 46  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 48  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 50
    Until: 5:00,@DOC[0]@,           !- Field 51  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 53  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 55  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 57  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 59  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 61  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 63  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 65  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 67  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 69  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_mechanical": xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_mechanical,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 7:00,@DOC[0.1]@,         !- Field 9  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 11  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 13  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 15  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 17  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 19
    Until: 7:00,@DOC[0.1]@,         !- Field 20  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 22  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 24  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 26  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 28  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 30
    Until: 7:00,@DOC[0.1]@,         !- Field 31  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 33  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 35  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 37  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@;        !- Field 39  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_storage": xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_storage,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 7:00,@DOC[0.1]@,         !- Field 9  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 11  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 13  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 15  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 17  Source: xlsx Schedule Summary row 461 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 19
    Until: 7:00,@DOC[0.1]@,         !- Field 20  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 22  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 24  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 26  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.1]@,        !- Field 28  Source: xlsx Schedule Summary row 462 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 30
    Until: 7:00,@DOC[0.1]@,         !- Field 31  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.2]@,         !- Field 33  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.4]@,        !- Field 35  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.2]@,        !- Field 37  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.1]@;        !- Field 39  Source: xlsx Schedule Summary row 461/462/463 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_meeting": xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_meeting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 5:00,@DOC[0]@,           !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 13  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 15  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 17  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 19  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 21  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 23  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 25  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 27  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 29
    Until: 5:00,@DOC[0]@,           !- Field 30  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 32  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 34  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 36  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 38  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 40  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 42  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 44  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 46  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 48  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 50
    Until: 5:00,@DOC[0]@,           !- Field 51  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 53  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 55  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 57  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 59  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 61  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 63  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 65  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 67  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 69  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_guestroom": xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_guestroom,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 1:00,@DOC[0.22]@,        !- Field 9  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 2:00,@DOC[0.17]@,        !- Field 11  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 5:00,@DOC[0.11]@,        !- Field 13  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.22]@,        !- Field 15  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.44]@,        !- Field 17  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.56]@,        !- Field 19  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.44]@,       !- Field 21  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.28]@,       !- Field 23  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.67]@,       !- Field 25  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.89]@,       !- Field 27  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[1]@,          !- Field 29  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.89]@,       !- Field 31  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.67]@,       !- Field 33  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.33]@,       !- Field 35  Source: xlsx Schedule Summary row 443 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 37
    Until: 2:00,@DOC[0.26]@,        !- Field 38  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.11]@,        !- Field 40  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.41]@,        !- Field 42  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 10:00,@DOC[0.56]@,       !- Field 44  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 11:00,@DOC[0.41]@,       !- Field 46  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 18:00,@DOC[0.33]@,       !- Field 48  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.85]@,       !- Field 50  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 22:00,@DOC[1]@,          !- Field 52  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.85]@,       !- Field 54  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    Until: 24:00,@DOC[0.41]@,       !- Field 56  Source: xlsx Schedule Summary row 444 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 58
    Until: 2:00,@DOC[0.26]@,        !- Field 59  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.11]@,        !- Field 61  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.41]@,        !- Field 63  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.56]@,       !- Field 65  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.41]@,       !- Field 67  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.33]@,       !- Field 69  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.85]@,       !- Field 71  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1]@,          !- Field 73  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.85]@,       !- Field 75  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.41]@;       !- Field 77  Source: xlsx Schedule Summary row 443/444/445 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_exercise": xlsx Schedule Summary 'Lighting' (Exercise Center) rows 452/453/454; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_exercise,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 6:00,@DOC[0]@,           !- Field 9  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.5]@,         !- Field 11  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[1]@,          !- Field 13  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.5]@,        !- Field 15  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 17  Source: xlsx Schedule Summary row 452 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 19
    Until: 6:00,@DOC[0]@,           !- Field 20  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.5]@,         !- Field 22  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 22:00,@DOC[1]@,          !- Field 24  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 23:00,@DOC[0.5]@,        !- Field 26  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 28  Source: xlsx Schedule Summary row 453 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 30
    Until: 6:00,@DOC[0]@,           !- Field 31  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.5]@,         !- Field 33  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[1]@,          !- Field 35  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,        !- Field 37  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 39  Source: xlsx Schedule Summary row 452/453/454 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_stair": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_stair,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 24:00,@DOC[1]@,          !- Field 9  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 11
    Until: 24:00,@DOC[1]@,          !- Field 12  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 14
    Until: 24:00,@DOC[1]@;          !- Field 15  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! [moved to Appendix_en.md section 5.6: SCHEDULE:COMPACT]
! Source for Schedule:Compact "ltg_sch_laundry": xlsx Schedule Summary 'Lighting' (Laundry Room) rows 455/456/457; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_laundry,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 8:00,@DOC[0]@,           !- Field 9  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,          !- Field 11  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 13  Source: xlsx Schedule Summary row 455 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 15
    Until: 8:00,@DOC[0]@,           !- Field 16  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    Until: 17:00,@DOC[1]@,          !- Field 18  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 20  Source: xlsx Schedule Summary row 456 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 22
    Until: 8:00,@DOC[0]@,           !- Field 23  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1]@,          !- Field 25  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 27  Source: xlsx Schedule Summary row 455/456/457 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_lounge": xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_lounge,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 5:00,@DOC[0]@,           !- Field 9  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 11  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 13  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 15  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 17  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 19  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 21  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 23  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 25  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 27  Source: xlsx Schedule Summary row 449 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 29
    Until: 5:00,@DOC[0]@,           !- Field 30  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 32  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 34  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 36  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 38  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 40  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 42  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 44  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 46  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    Until: 24:00,@DOC[0]@,          !- Field 48  Source: xlsx Schedule Summary row 450 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 50
    Until: 5:00,@DOC[0]@,           !- Field 51  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 6:00,@DOC[0.2]@,         !- Field 53  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 7:00,@DOC[0.3]@,         !- Field 55  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 8:00,@DOC[0.5]@,         !- Field 57  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[1]@,          !- Field 59  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.5]@,        !- Field 61  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.3]@,        !- Field 63  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.2]@,        !- Field 65  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.05]@,       !- Field 67  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 69  Source: xlsx Schedule Summary row 449/450/451 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_corridor": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 24:00,@DOC[1]@,          !- Field 9  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 11
    Until: 24:00,@DOC[1]@,          !- Field 12  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 14
    Until: 24:00,@DOC[1]@;          !- Field 15  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ltg_sch_restroom": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  SCHEDULE:COMPACT,
    ltg_sch_restroom,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 24:00,@DOC[1]@,          !- Field 9  Source: xlsx Schedule Summary row 458 (Mon - Fri), hours up to this time.
    For: Saturday,           !- Field 11
    Until: 24:00,@DOC[1]@,          !- Field 12  Source: xlsx Schedule Summary row 459 (Sat), hours up to this time.
    For: AllOtherDays,       !- Field 14
    Until: 24:00,@DOC[1]@;          !- Field 15  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "GuestRoom_Eqp_Sch_Base": xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,@DOC[0.11]@,       !- Field 3  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.62]@,       !- Field 5  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.90]@,       !- Field 7  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.43]@,       !- Field 9  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.26]@,       !- Field 11  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.51]@,       !- Field 13  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.49]@,       !- Field 15  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.66]@,       !- Field 17  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.70]@,       !- Field 19  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.35]@,       !- Field 21  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.11]@,       !- Field 23  Source: xlsx Schedule Summary row 464 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,@DOC[0.11]@,       !- Field 26  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.3]@,        !- Field 28  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.62]@,       !- Field 30  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.90]@,       !- Field 32  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.62]@,       !- Field 34  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.29]@,       !- Field 36  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.43]@,       !- Field 38  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.51]@,       !- Field 40  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.49]@,       !- Field 42  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.66]@,       !- Field 44  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.70]@,       !- Field 46  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.35]@,       !- Field 48  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.11]@,       !- Field 50  Source: xlsx Schedule Summary row 465/466 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

! Source for Schedule:Compact "Lobby_Eqp_Sch": xlsx Schedule Summary 'Electric Equipment' (Front Lounge) rows 482/483/484; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,@DOC[0.21]@,       !- Field 3  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.68]@,       !- Field 5  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[1.0]@,        !- Field 7  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.32]@,       !- Field 9  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.23]@,       !- Field 11  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.21]@,       !- Field 13  Source: xlsx Schedule Summary row 482/483/484 (Mon - Fri/Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19

! Source for Schedule:Compact "OFF_EQUIP_SCH": xlsx Schedule Summary 'Electric Equipment' (Office) rows 467/468/469; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    OFF_EQUIP_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,@DOC[0.33]@,       !- Field 3  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.38]@,       !- Field 5  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.43]@,       !- Field 7  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.43]@,       !- Field 9  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[1]@,          !- Field 11  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[0.94]@,       !- Field 13  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[1]@,          !- Field 15  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.75]@,       !- Field 17  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.63]@,       !- Field 19  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.48]@,       !- Field 21  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.33]@,       !- Field 23  Source: xlsx Schedule Summary row 467 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,@DOC[0.33]@,       !- Field 26  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.38]@,       !- Field 28  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.43]@,       !- Field 30  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.63]@,       !- Field 32  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.48]@,       !- Field 34  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.33]@,       !- Field 36  Source: xlsx Schedule Summary row 468/469 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

! Source for Schedule:Compact "EmployeeLounge_Eqp_Sch": xlsx Schedule Summary 'Electric Equipment' (Employee Lounge) rows 479/480/481; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,@DOC[0.11]@,       !- Field 3  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.19]@,       !- Field 5  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.25]@,       !- Field 7  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[1]@,          !- Field 9  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 12:00,@DOC[0.86]@,       !- Field 11  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 13:00,@DOC[1]@,          !- Field 13  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.86]@,       !- Field 15  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.25]@,       !- Field 17  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 20:00,@DOC[0.19]@,       !- Field 19  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.11]@,       !- Field 21  Source: xlsx Schedule Summary row 479 (Mon - Fri), hours up to this time.
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,@DOC[0.11]@,       !- Field 24  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.19]@,       !- Field 26  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.25]@,       !- Field 28  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[1]@,          !- Field 30  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.86]@,       !- Field 32  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[1]@,          !- Field 34  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.86]@,       !- Field 36  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.25]@,       !- Field 38  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.19]@,       !- Field 40  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.11]@,       !- Field 42  Source: xlsx Schedule Summary row 480/481 (Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

! Source for Schedule:Compact "LaundryRoom_Eqp_Elec_Sch": xlsx Schedule Summary 'Electric Equipment' (Laundry Room) rows 476/477/478; Schedule Summary 'SWH' (Laundry Room) rows 494/495/496; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[1.0]@,        !- Field 5  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 7  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

! Source for Schedule:Compact "LaundryRoom_Eqp_Gas_Sch": xlsx Schedule Summary 'Gas Equipment' (Laundry Room) rows 485/486/487; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,@DOC[0.0]@,         !- Field 3  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1.0]@,        !- Field 5  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@,        !- Field 7  Source: xlsx Schedule Summary row 485/486/487 (Mon - Fri/Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

! Source for Schedule:Compact "MeetingRoom_Eqp_Sch": xlsx Schedule Summary 'Electric Equipment' (Meeting Room) rows 470/471/472; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,@DOC[0]@,          !- Field 3  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.05]@,       !- Field 5  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.54]@,       !- Field 7  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.26]@,       !- Field 9  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.05]@,       !- Field 11  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,@DOC[0.54]@,       !- Field 13  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.26]@,       !- Field 15  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,@DOC[0.05]@,       !- Field 17  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0]@;          !- Field 19  Source: xlsx Schedule Summary row 470/471/472 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ExerciseCenter_Eqp_Sch": xlsx Schedule Summary 'Electric Equipment' (Exercise Center) rows 473/474/475; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ExerciseCenter_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.5]@,        !- Field 5  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 9:00,@DOC[1.0]@,         !- Field 7  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.5]@,        !- Field 9  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,@DOC[0.0]@,        !- Field 11  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.5]@,        !- Field 13  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[1.0]@,        !- Field 15  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.50]@,       !- Field 17  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[1.0]@,        !- Field 19  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.5]@,        !- Field 21  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;        !- Field 23  Source: xlsx Schedule Summary row 473/474/475 (Mon - Fri/Sat/Sun), hours up to this time.

! [moved to Appendix_en.md section 5.6: Schedule:Compact]
! Source for Schedule:Compact "Base_S_OccGuestRoom_HtgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Guest Rooms) rows 506/507/508; Schedule Summary 'Heating Set Point' (Guest Rooms) rows 512/513/514; Schedule Summary 'Heating Set Point' (Common Area) rows 515/516/517; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[21.111]@;     !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Base_S_OccGuestRoom_ClgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Guest Rooms) rows 506/507/508; Schedule Summary 'Heating Set Point' (Guest Rooms) rows 512/513/514; Schedule Summary 'Heating Set Point' (Common Area) rows 515/516/517; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[21.111]@;     !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Base_N_OccGuestRoom_HtgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Guest Rooms) rows 506/507/508; Schedule Summary 'Heating Set Point' (Guest Rooms) rows 512/513/514; Schedule Summary 'Heating Set Point' (Common Area) rows 515/516/517; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[21.111]@;     !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "Base_N_OccGuestRoom_ClgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Guest Rooms) rows 506/507/508; Schedule Summary 'Heating Set Point' (Guest Rooms) rows 512/513/514; Schedule Summary 'Heating Set Point' (Common Area) rows 515/516/517; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[21.111]@;     !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CommonArea_HtgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Guest Rooms) rows 506/507/508; Schedule Summary 'Heating Set Point' (Guest Rooms) rows 512/513/514; Schedule Summary 'Heating Set Point' (Common Area) rows 515/516/517; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CommonArea_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[21.111]@;     !- Field 3  Source: xlsx Schedule Summary row 506/507/508 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "CommonArea_ClgSP_Sch": xlsx Schedule Summary 'Cooling Set Point' (Common Area) rows 509/510/511; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CommonArea_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[23.889]@;     !- Field 3  Source: xlsx Schedule Summary row 509/510/511 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "GuestRoom_Infil_Sch": xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    GuestRoom_Infil_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,@DOC[0.25]@,       !- Field 3  Source: xlsx Schedule Summary row 500/501/502 (Mon - Fri/Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.25,       !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,0.25;       !- Field 9

! Source for Schedule:Compact "CommonArea_Infil_Sch": xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    CommonArea_Infil_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,@DOC[0.25]@,       !- Field 3  Source: xlsx Schedule Summary row 500/501/502 (Mon - Fri/Sat/Sun), hours up to this time.
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.25,       !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,0.25;       !- Field 9

! Source for Schedule:Compact "GuestRoom_SHW_Sch": xlsx Schedule Summary 'SWH' (Guest Rooms) rows 491/492/493; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    GuestRoom_SHW_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,@DOC[0.20]@,       !- Field 3  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 04:00,@DOC[0.15]@,       !- Field 5  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 05:00,@DOC[0.2]@,        !- Field 7  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 06:00,@DOC[0.35]@,       !- Field 9  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 07:00,@DOC[0.60]@,       !- Field 11  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 08:00,@DOC[0.80]@,       !- Field 13  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 09:00,@DOC[0.55]@,       !- Field 15  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 10:00,@DOC[0.40]@,       !- Field 17  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 11:00,@DOC[0.30]@,       !- Field 19  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 17:00,@DOC[0.20]@,       !- Field 21  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 18:00,@DOC[0.30]@,       !- Field 23  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 19:00,@DOC[0.55]@,       !- Field 25  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 21:00,@DOC[0.40]@,       !- Field 27  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 22:00,@DOC[0.60]@,       !- Field 29  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 23:00,@DOC[0.45]@,       !- Field 31  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    Until: 24:00,@DOC[0.25]@,       !- Field 33  Source: xlsx Schedule Summary row 491 (Mon - Fri), hours up to this time.
    For: AllOtherDays,       !- Field 35
    Until: 01:00,@DOC[0.2]@,        !- Field 36  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 04:00,@DOC[0.15]@,       !- Field 38  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.2]@,        !- Field 40  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.25]@,       !- Field 42  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.35]@,       !- Field 44  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,@DOC[0.60]@,       !- Field 46  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.80]@,       !- Field 48  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.55]@,       !- Field 50  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,@DOC[0.40]@,       !- Field 52  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,@DOC[0.30]@,       !- Field 54  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.20]@,       !- Field 56  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,@DOC[0.25]@,       !- Field 58  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.30]@,       !- Field 60  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.40]@,       !- Field 62  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.60]@,       !- Field 64  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.35]@;       !- Field 66  Source: xlsx Schedule Summary row 491/492/493 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "LaundryRoom_SHW_Sch": xlsx Schedule Summary 'Electric Equipment' (Laundry Room) rows 476/477/478; Schedule Summary 'SWH' (Laundry Room) rows 494/495/496; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    LaundryRoom_SHW_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,@DOC[0.0]@,        !- Field 3  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[1.0]@,        !- Field 5  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.0]@;        !- Field 7  Source: xlsx Schedule Summary row 476/477/478 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "PlantOnSched": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1.0]@;        !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "BLDG_ELEVATORS": xlsx Schedule Summary 'Elevator' (All) rows 497/498/499; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.12,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,@DOC[0.12]@,       !- Field 9  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 05:00,@DOC[0.12]@,       !- Field 11  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 06:00,@DOC[0.20]@,       !- Field 13  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,@DOC[0.40]@,       !- Field 15  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,@DOC[0.50]@,       !- Field 17  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,@DOC[0.35]@,       !- Field 19  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,@DOC[0.15]@,       !- Field 21  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,@DOC[0.35]@,       !- Field 23  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,@DOC[0.50]@,       !- Field 25  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,@DOC[0.40]@,       !- Field 27  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,@DOC[0.30]@,       !- Field 29  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,@DOC[0.20]@,       !- Field 31  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,@DOC[0.12]@;       !- Field 33  Source: xlsx Schedule Summary row 497/498/499 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "ELEV_LIGHT_FAN_SCH_24_7": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1]@;          !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

! Source for Schedule:Compact "MinOA_MotorizedDamper_Sched": xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490; the 24 hourly values of Mon - Fri / Sat / Sun (columns E:AB, 1 am to 12 am) equal the values of this schedule.
  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,@DOC[1.0]@;        !- Field 3  Source: xlsx Schedule Summary row 458/459/460 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,0.7;

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! [moved to Appendix_en.md section 5.4: Construction:FfactorGroundFloor]

! Source for Zone "RearStairsFlr1": xlsx raw_data row 149: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name RearStairsFlr1 Unit Heater (I), Gross Wall Area 35.77 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R346 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    RearStairsFlr1,          !- Name  Source: xlsx raw_data!E149 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G149 Multipliers = 1.

! Source for Zone "CorridorFlr1": xlsx raw_data row 150: Area 150.51 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name CorridorFlr1 PTAC (I), Gross Wall Area 32.7 m2 (J), Window Glass Area 9.82 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R347 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    CorridorFlr1,            !- Name  Source: xlsx raw_data!E150 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G150 Multipliers = 1.

! Source for Zone "RearStorageFlr1": xlsx raw_data row 151: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 35.77 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    RearStorageFlr1,         !- Name  Source: xlsx raw_data!E151 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G151 Multipliers = 1.

! Source for Zone "FrontLoungeFlr1": xlsx raw_data row 152: Area 163.06 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_FRONTLOUNGE (I), Gross Wall Area 94.02 m2 (J), Window Glass Area 14.83 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q349 (62-1999 cfm/person) = 15 cfm/person x 30.000 people per 1000 ft2 (52.65 people in the 1755.2 ft2 of the zone) = 0.45 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.002286 m3/s-m2.
  Zone,
    FrontLoungeFlr1,         !- Name  Source: xlsx raw_data!E152 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G152 Multipliers = 1.

! Source for Zone "RestroomFlr1": xlsx raw_data row 153: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_RESTROOM (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): 0, the xlsx Zone and HVAC System Summary (columns Q, R, S) gives no outdoor air for this zone.
  Zone,
    RestroomFlr1,            !- Name  Source: xlsx raw_data!E153 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G153 Multipliers = 1.

! Source for Zone "MeetingRoomFlr1": xlsx raw_data row 154: Area 80.27 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_MEETINGROOM (I), Gross Wall Area 32.7 m2 (J), Window Glass Area 4.93 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q351 (62-1999 cfm/person) = 20 cfm/person x 50.000 people per 1000 ft2 (43.20 people in the 864.0 ft2 of the zone) = 1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.00508 m3/s-m2.
  Zone,
    MeetingRoomFlr1,         !- Name  Source: xlsx raw_data!E154 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G154 Multipliers = 1.

! Source for Zone "MechanicalRoomFlr1": xlsx raw_data row 155: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name MechanicalRoomFlr1 Unit Heater (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): 0, the xlsx Zone and HVAC System Summary (columns Q, R, S) gives no outdoor air for this zone.
  Zone,
    MechanicalRoomFlr1,      !- Name  Source: xlsx raw_data!E155 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G155 Multipliers = 1.

! Source for Zone "GuestRoom101": xlsx raw_data row 156: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 101 PTAC (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S353 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom101,            !- Name  Source: xlsx raw_data!E156 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G156 Multipliers = 1.

! Source for Zone "GuestRoom102": xlsx raw_data row 157: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 102 PTAC (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S354 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom102,            !- Name  Source: xlsx raw_data!E157 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G157 Multipliers = 1.

! Source for Zone "GuestRoom103": xlsx raw_data row 158: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 103 PTAC (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S355 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom103,            !- Name  Source: xlsx raw_data!E158 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G158 Multipliers = 1.

! Source for Zone "GuestRoom104": xlsx raw_data row 159: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 104 PTAC (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S356 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom104,            !- Name  Source: xlsx raw_data!E159 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G159 Multipliers = 1.

! Source for Zone "GuestRoom105": xlsx raw_data row 160: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 105 PTAC (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S357 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom105,            !- Name  Source: xlsx raw_data!E160 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G160 Multipliers = 1.

! Source for Zone "EmployeeLoungeFlr1": xlsx raw_data row 161: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_EMPLOYEELOUNGE (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q358 (62-1999 cfm/person) = 20 cfm/person x 50.000 people per 1000 ft2 (17.55 people in the 351.0 ft2 of the zone) = 1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.00508 m3/s-m2.
  Zone,
    EmployeeLoungeFlr1,      !- Name  Source: xlsx raw_data!E161 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G161 Multipliers = 1.

! Source for Zone "LaundryRoomFlr1": xlsx raw_data row 162: Area 97.83 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 39.86 m2 (J), Window Glass Area 4.93 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    LaundryRoomFlr1,         !- Name  Source: xlsx raw_data!E162 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G162 Multipliers = 1.

! Source for Zone "ElevatorCoreFlr1": xlsx raw_data row 163: Area 15.05 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 6.13 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    ElevatorCoreFlr1,        !- Name  Source: xlsx raw_data!E163 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G163 Multipliers = 1.

! Source for Zone "ExerciseCenterFlr1": xlsx raw_data row 164: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_EXERCISECENTER (I), Gross Wall Area 13.29 m2 (J), Window Glass Area 1.64 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q361 (62-1999 cfm/person) = 15 cfm/person x 10.000 people per 1000 ft2 (3.51 people in the 351.0 ft2 of the zone) = 0.15 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000761999 m3/s-m2.
  Zone,
    ExerciseCenterFlr1,      !- Name  Source: xlsx raw_data!E164 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G164 Multipliers = 1.

! Source for Zone "FrontOfficeFlr1": xlsx raw_data row 165: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name SAC_FRONTOFFICE (I), Gross Wall Area 53.14 m2 (J), Window Glass Area 6.57 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary Q362 (62-1999 cfm/person) = 20 cfm/person x 5.000 people per 1000 ft2 (7.02 people in the 1404.0 ft2 of the zone) = 0.1 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000508 m3/s-m2.
  Zone,
    FrontOfficeFlr1,         !- Name  Source: xlsx raw_data!E165 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G165 Multipliers = 1.

! Source for Zone "FrontStairsFlr1": xlsx raw_data row 166: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name FrontStairsFlr1 Unit Heater (I), Gross Wall Area 35.77 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R363 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    FrontStairsFlr1,         !- Name  Source: xlsx raw_data!E166 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G166 Multipliers = 1.

! Source for Zone "FrontStorageFlr1": xlsx raw_data row 167: Area 12.54 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 5.11 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    FrontStorageFlr1,        !- Name  Source: xlsx raw_data!E167 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G167 Multipliers = 1.

! Source for Zone "RearStairsFlr2": xlsx raw_data row 168: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name RearStairsFlr2 Unit Heater (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R365 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    RearStairsFlr2,          !- Name  Source: xlsx raw_data!E168 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G168 Multipliers = 1.

! Source for Zone "CorridorFlr2": xlsx raw_data row 169: Area 125.42 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name CorridorFlr2 PTAC (I), Gross Wall Area 18.39 m2 (J), Window Glass Area 2.62 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R366 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    CorridorFlr2,            !- Name  Source: xlsx raw_data!E169 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G169 Multipliers = 1.

! Source for Zone "RearStorageFlr2": xlsx raw_data row 170: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    RearStorageFlr2,         !- Name  Source: xlsx raw_data!E170 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G170 Multipliers = 1.

! Source for Zone "GuestRoom201": xlsx raw_data row 171: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 201 PTAC (I), Gross Wall Area 33.45 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S368 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom201,            !- Name  Source: xlsx raw_data!E171 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G171 Multipliers = 1.

! Source for Zone "GuestRoom202_205": xlsx raw_data row 172: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 202_205 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.6 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S369 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom202_205,        !- Name  Source: xlsx raw_data!E172 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G172 Multipliers = 1.

! Source for Zone "GuestRoom206_208": xlsx raw_data row 173: Area 105.36 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 206_208 PTAC (I), Gross Wall Area 35.12 m2 (J), Window Glass Area 6.71 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S370 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.
  Zone,
    GuestRoom206_208,        !- Name  Source: xlsx raw_data!E173 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G173 Multipliers = 1.

! Source for Zone "GuestRoom209_212": xlsx raw_data row 174: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 209_212 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.6 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S371 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom209_212,        !- Name  Source: xlsx raw_data!E174 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G174 Multipliers = 1.

! Source for Zone "GuestRoom213": xlsx raw_data row 175: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 213 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S372 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom213,            !- Name  Source: xlsx raw_data!E175 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G175 Multipliers = 1.

! Source for Zone "GuestRoom214": xlsx raw_data row 176: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 214 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S373 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom214,            !- Name  Source: xlsx raw_data!E176 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G176 Multipliers = 1.

! Source for Zone "GuestRoom215_218": xlsx raw_data row 177: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 215_218 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.6 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S374 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom215_218,        !- Name  Source: xlsx raw_data!E177 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G177 Multipliers = 1.

! Source for Zone "ElevatorCoreFlr2": xlsx raw_data row 178: Area 15.05 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 5.02 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    ElevatorCoreFlr2,        !- Name  Source: xlsx raw_data!E178 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G178 Multipliers = 1.

! Source for Zone "GuestRoom219": xlsx raw_data row 179: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 219 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S376 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom219,            !- Name  Source: xlsx raw_data!E179 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G179 Multipliers = 1.

! Source for Zone "GuestRoom220_223": xlsx raw_data row 180: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 220_223 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.6 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S377 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom220_223,        !- Name  Source: xlsx raw_data!E180 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G180 Multipliers = 1.

! Source for Zone "GuestRoom224": xlsx raw_data row 181: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 224 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S378 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom224,            !- Name  Source: xlsx raw_data!E181 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G181 Multipliers = 1.

! Source for Zone "FrontStorageFlr2": xlsx raw_data row 182: Area 12.54 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 4.18 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    FrontStorageFlr2,        !- Name  Source: xlsx raw_data!E182 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G182 Multipliers = 1.

! Source for Zone "FrontStairsFlr2": xlsx raw_data row 183: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name FrontStairsFlr2 Unit Heater (I), Gross Wall Area 29.26 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R380 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    FrontStairsFlr2,         !- Name  Source: xlsx raw_data!E183 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G183 Multipliers = 1.

! Source for Zone "RearStairsFlr3": xlsx raw_data row 184: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name RearStairsFlr3 Unit Heater (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R381 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    RearStairsFlr3,          !- Name  Source: xlsx raw_data!E184 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G184 Multipliers = 1.

! Source for Zone "CorridorFlr3": xlsx raw_data row 185: Area 125.42 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name CorridorFlr3 PTAC (I), Gross Wall Area 18.39 m2 (J), Window Glass Area 2.62 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R382 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    CorridorFlr3,            !- Name  Source: xlsx raw_data!E185 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G185 Multipliers = 1.

! Source for Zone "RearStorageFlr3": xlsx raw_data row 186: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    RearStorageFlr3,         !- Name  Source: xlsx raw_data!E186 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G186 Multipliers = 1.

! Source for Zone "GuestRoom301": xlsx raw_data row 187: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 301 PTAC (I), Gross Wall Area 33.45 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S384 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom301,            !- Name  Source: xlsx raw_data!E187 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G187 Multipliers = 1.

! Source for Zone "GuestRoom302_305": xlsx raw_data row 188: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 302_305 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S385 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom302_305,        !- Name  Source: xlsx raw_data!E188 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G188 Multipliers = 1.

! Source for Zone "GuestRoom306_308": xlsx raw_data row 189: Area 105.36 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 306_308 PTAC (I), Gross Wall Area 35.12 m2 (J), Window Glass Area 6.7 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S386 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.
  Zone,
    GuestRoom306_308,        !- Name  Source: xlsx raw_data!E189 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G189 Multipliers = 1.

! Source for Zone "GuestRoom309_312": xlsx raw_data row 190: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 309_312 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S387 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom309_312,        !- Name  Source: xlsx raw_data!E190 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G190 Multipliers = 1.

! Source for Zone "GuestRoom313": xlsx raw_data row 191: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 313 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S388 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom313,            !- Name  Source: xlsx raw_data!E191 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G191 Multipliers = 1.

! Source for Zone "GuestRoom314": xlsx raw_data row 192: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 314 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S389 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom314,            !- Name  Source: xlsx raw_data!E192 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G192 Multipliers = 1.

! Source for Zone "GuestRoom315_318": xlsx raw_data row 193: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 315_318 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S390 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom315_318,        !- Name  Source: xlsx raw_data!E193 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G193 Multipliers = 1.

! Source for Zone "ElevatorCoreFlr3": xlsx raw_data row 194: Area 15.05 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 5.02 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    ElevatorCoreFlr3,        !- Name  Source: xlsx raw_data!E194 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G194 Multipliers = 1.

! Source for Zone "GuestRoom319": xlsx raw_data row 195: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 319 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S392 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom319,            !- Name  Source: xlsx raw_data!E195 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G195 Multipliers = 1.

! Source for Zone "GuestRoom320_323": xlsx raw_data row 196: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 320_323 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S393 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom320_323,        !- Name  Source: xlsx raw_data!E196 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G196 Multipliers = 1.

! Source for Zone "GuestRoom324": xlsx raw_data row 197: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 324 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S394 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom324,            !- Name  Source: xlsx raw_data!E197 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G197 Multipliers = 1.

! Source for Zone "FrontStorageFlr3": xlsx raw_data row 198: Area 12.54 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 4.18 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    FrontStorageFlr3,        !- Name  Source: xlsx raw_data!E198 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G198 Multipliers = 1.

! Source for Zone "FrontStairsFlr3": xlsx raw_data row 199: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name FrontStairsFlr3 Unit Heater (I), Gross Wall Area 29.26 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R396 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    FrontStairsFlr3,         !- Name  Source: xlsx raw_data!E199 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G199 Multipliers = 1.

! Source for Zone "RearStairsFlr4": xlsx raw_data row 200: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name RearStairsFlr4 Unit Heater (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R397 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    RearStairsFlr4,          !- Name  Source: xlsx raw_data!E200 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G200 Multipliers = 1.

! Source for Zone "CorridorFlr4": xlsx raw_data row 201: Area 125.42 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name CorridorFlr4 PTAC (I), Gross Wall Area 18.39 m2 (J), Window Glass Area 2.62 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R398 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    CorridorFlr4,            !- Name  Source: xlsx raw_data!E201 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G201 Multipliers = 1.

! Source for Zone "RearStorageFlr4": xlsx raw_data row 202: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 29.27 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    RearStorageFlr4,         !- Name  Source: xlsx raw_data!E202 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G202 Multipliers = 1.

! Source for Zone "GuestRoom401": xlsx raw_data row 203: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 401 PTAC (I), Gross Wall Area 33.45 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S400 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom401,            !- Name  Source: xlsx raw_data!E203 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G203 Multipliers = 1.

! Source for Zone "GuestRoom402_405": xlsx raw_data row 204: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 402_405 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S401 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom402_405,        !- Name  Source: xlsx raw_data!E204 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G204 Multipliers = 1.

! Source for Zone "GuestRoom406_408": xlsx raw_data row 205: Area 105.36 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 406_408 PTAC (I), Gross Wall Area 35.12 m2 (J), Window Glass Area 6.7 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S402 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.
  Zone,
    GuestRoom406_408,        !- Name  Source: xlsx raw_data!E205 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G205 Multipliers = 1.

! Source for Zone "GuestRoom409_412": xlsx raw_data row 206: Area 130.45 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 409_412 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S403 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom409_412,        !- Name  Source: xlsx raw_data!E206 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G206 Multipliers = 1.

! Source for Zone "GuestRoom413": xlsx raw_data row 207: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 413 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S404 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom413,            !- Name  Source: xlsx raw_data!E207 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G207 Multipliers = 1.

! Source for Zone "GuestRoom414": xlsx raw_data row 208: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 414 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S405 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom414,            !- Name  Source: xlsx raw_data!E208 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G208 Multipliers = 1.

! Source for Zone "GuestRoom415_418": xlsx raw_data row 209: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 415_418 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S406 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom415_418,        !- Name  Source: xlsx raw_data!E209 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G209 Multipliers = 1.

! Source for Zone "ElevatorCoreFlr4": xlsx raw_data row 210: Area 15.05 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 5.02 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    ElevatorCoreFlr4,        !- Name  Source: xlsx raw_data!E210 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G210 Multipliers = 1.

! Source for Zone "GuestRoom419": xlsx raw_data row 211: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 419 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S408 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom419,            !- Name  Source: xlsx raw_data!E211 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G211 Multipliers = 1.

! Source for Zone "GuestRoom420_423": xlsx raw_data row 212: Area 130.44 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 420_423 PTAC (I), Gross Wall Area 43.48 m2 (J), Window Glass Area 6.58 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S409 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom420_423,        !- Name  Source: xlsx raw_data!E212 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G212 Multipliers = 1.

! Source for Zone "GuestRoom424": xlsx raw_data row 213: Area 32.61 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name 424 PTAC (I), Gross Wall Area 10.87 m2 (J), Window Glass Area 1.65 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary S410 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
  Zone,
    GuestRoom424,            !- Name  Source: xlsx raw_data!E213 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G213 Multipliers = 1.

! Source for Zone "FrontStorageFlr4": xlsx raw_data row 214: Area 12.54 m2 (F), Multipliers 1 (G), Conditioned No (H), HVAC System Name None (I), Gross Wall Area 4.18 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map).
  Zone,
    FrontStorageFlr4,        !- Name  Source: xlsx raw_data!E214 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G214 Multipliers = 1.

! Source for Zone "FrontStairsFlr4": xlsx raw_data row 215: Area 20.07 m2 (F), Multipliers 1 (G), Conditioned Yes (H), HVAC System Name FrontStairsFlr4 Unit Heater (I), Gross Wall Area 29.26 m2 (J), Window Glass Area 0 m2 (K). Areas are the sums of the BuildingSurface:Detailed / FenestrationSurface:Detailed polygons of the zone (see the map). Outdoor air per floor area of this zone (DesignSpecification:OutdoorAir): xlsx Zone and HVAC System Summary R412 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.
  Zone,
    FrontStairsFlr4,         !- Name  Source: xlsx raw_data!E215 Thermal Zone.
    ,  !- Direction of Relative North {deg}
    ,  !- X Origin {m}
    ,  !- Y Origin {m}
    ,  !- Z Origin {m}
    ,  !- Type
    @DOC[1]@;                       !- Multiplier  Source: xlsx raw_data!G215 Multipliers = 1.

! Vertex formulas of the BuildingSurface:Detailed objects: every coordinate in metres is the origin plus a length in feet x 0.3048 m/ft: X = x0 + n ft x 0.3048, Y = y0 + n ft x 0.3048, Z = n ft x 0.3048 (n measured from the south-west corner of the ground floor; X to the east, Y to the north, Z up), with x0 = 0.048684 m (0.1597 ft) and y0 = 0.048845 m (0.1603 ft); on some far edges (the east edge x = 180 ft and the y = 27, 33 and 60 ft lines) a further 0.000584 m is added and shown in the formula. Source of the lengths in feet: NREL PDF Table 13 (Small Hotel: 43,200 ft2 on 4 floors, aspect ratio 3.0, floor-to-floor height 11 ft on the first floor and 9 ft on the others) gives the floor plate 43,200 / 4 = 10,800 ft2 = 180 ft x 60 ft (180 / 60 = 3.0) and the levels Z = 0, 11, 20, 29, 38 ft; the zone areas of the xlsx (Zone and HVAC System Summary, ft2) give the room grid: a guest room 351 ft2 = 13 ft x 27 ft, the front lounge 1,755 ft2 = 65 ft x 27 ft, the front office 1,404 ft2 = 52 ft x 27 ft, i.e. a south and a north band of rooms 27 ft deep (y = 0 to 27 ft and 33 to 60 ft) with a corridor 6 ft wide between them (60 - 2 x 27 = 6), and bays that are multiples of 13 ft along x. The origin offsets x0 and y0 and the extra 0.000584 m are not in the documents (prototype generator); other positions in feet are written as they are in the prototype.
  BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_RearStairsFlr1_0_0_0_Ffactor,  !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    54.9132684242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_CorridorFlr1_0_0_0_Ffactor,  !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    12,                      !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 9 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 10 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 11 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.9132684242,10.1078292198,0;  !- X,Y,Z ==> Vertex 12 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.82308442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.8230844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8710844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    26.87108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_RearStorageFlr1_0_0_0_Ffactor,  !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.9132684242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    RearStorageFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontLoungeFlr1_0_0_0_Ffactor,  !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.8606844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_RestroomFlr1_0_0_0_Ffactor,  !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    19.8606844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    23.8230844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    RestroomFlr1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    23.8230844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_MeetingRoomFlr1_0_0_0_Ffactor,  !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.6246844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.6246844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.6246844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.6246844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_MechanicalRoomFlr1_0_0_0_Ffactor,  !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    36.6246844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5870844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5870844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    36.6246844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 120 ft x 0.3048 = 36.62468; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom101_0_0_0_Ffactor,  !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    40.5870844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5494844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5494844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    GuestRoom101,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom102_0_0_0_Ffactor,  !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    44.5494844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.5118844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    GuestRoom102,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom103_0_0_0_Ffactor,  !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    48.5118844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).
    52.4742844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    GuestRoom103,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 0 (ground level).
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom104_0_0_0_Ffactor,  !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    52.4742844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom105_0_0_0_Ffactor,  !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    48.5118844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5494844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5494844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5494844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,  !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    44.5494844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5870844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    44.5494844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 146 ft x 0.3048 = 44.54948; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5870844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5870844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_LaundryRoomFlr1_0_0_0_Ffactor,  !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    40.5870844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    40.5870844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 133 ft x 0.3048 = 40.58708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    S_ElevatorCoreFlr1_0_0_0_Ffactor,  !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    28.6998844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_ExerciseCenterFlr1_0_0_0_Ffactor,  !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    23.8230844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    19.8606844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.8606844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    19.8606844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontOfficeFlr1_0_0_0_Ffactor,  !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    19.8606844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
