    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontStairsFlr1_0_0_0_Ffactor,  !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    2.487084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    S_FrontStorageFlr1_0_0_0_Ffactor,  !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 0 (ground level).
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    4.011084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).

  BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).

  BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStorageFlr2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom201,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom202_205,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom206_208,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom209_212,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom213,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom219,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 11 ft x 0.3048 = 3.35280 (top of floor 1 (11 ft)).
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).

  BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    RearStorageFlr3,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom301,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom302_305,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom306_308,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom309_312,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom313,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom314_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom319,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 20 ft x 0.3048 = 6.09600 (top of floor 2 (11 + 9 ft)).
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).

  BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.47428442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.91326842,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048684424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 5 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 6 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 7 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 8 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.47428442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.51188442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.51188442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.66228442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.66228442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.69988442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.87108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.69988442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.69988442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.87108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
