    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.8230844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.82308442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    23.82308442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.97348442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.97348442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.97348442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.01108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.01108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.48708442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.48708442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.48708442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.04868442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.04868442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.04868442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.01108442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.01108442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.01108442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.86068442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.86068442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.86068442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.66228442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.66228442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.66228442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.51188442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.51188442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.51188442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.47428442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.91326842,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.47428442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.47428442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.91326842,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    54.9132684242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    RearStorageFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    54.9132684242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom401,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom402_405,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom406_408,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    19.8606844241,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 65 ft x 0.3048 = 19.86068; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom409_412,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 27 ft x 0.3048 + 0.000584 m = 8.27903 (depth of the south room band, 27 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom413,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 = 0.04885 (south edge); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    52.4742844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 172 ft x 0.3048 = 52.47428; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    48.5118844242,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    48.5118844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 159 ft x 0.3048 = 48.51188; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    32.6622844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    26.8710844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    26.8710844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 88 ft x 0.3048 = 26.87108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    28.6998844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom419,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    28.6998844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 94 ft x 0.3048 = 28.69988; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    32.6622844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 107 ft x 0.3048 = 32.66228; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    23.8230844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 78 ft x 0.3048 = 23.82308; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    7.973484424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    7.973484424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 26 ft x 0.3048 = 7.97348; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    4.011084424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    4.011084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 13 ft x 0.3048 = 4.01108; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    2.487084424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    2.487084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 8 ft x 0.3048 = 2.48708; Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    ,  !- Sun Exposure
    ,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 29 ft x 0.3048 = 8.83920 (top of floor 3).
    0.048684424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 33 ft x 0.3048 + 0.000584 m = 10.10783 (start of the north room band (corridor 6 ft wide)); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).
    0.048684424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 38 ft x 0.3048 = 11.58240 (roof, 38 ft).

! Vertex formulas of the FenestrationSurface:Detailed objects and of the Shading:Zone:Detailed object (Entry Canopy): the coordinates are those of the wall they sit in, written as x0 / y0 + n ft x 0.3048 with the same origin offsets as for the walls; the sizes and positions of the windows and doors (positions along the wall in feet) are not given in the xlsx or the PDF, only the window glass area per zone is (xlsx raw_data column K), so they are written as they are in the prototype.
  FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr1_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.6238292198,0.1924,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.133 ft x 0.3048 = 8.62383 (position along the wall); Z = 0.631 ft x 0.3048 = 0.19240 (position along the wall).
    54.9132684242,9.7630292198,0.1924,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.871 ft x 0.3048 = 9.76303 (position along the wall); Z = 0.631 ft x 0.3048 = 0.19240 (position along the wall).
    54.9132684242,9.7630292198,2.5508,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.871 ft x 0.3048 = 9.76303 (position along the wall); Z = 8.369 ft x 0.3048 = 2.55080 (position along the wall).
    54.9132684242,8.6238292198,2.5508;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.133 ft x 0.3048 = 8.62383 (position along the wall); Z = 8.369 ft x 0.3048 = 2.55080 (position along the wall).

  FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr1_16_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,10.10582922,0.002,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 32.995 ft x 0.3048 = 10.10583 (position along the wall); Z = 0.007 ft x 0.3048 = 0.00200 (position along the wall).
    0.048684424,8.28102922,0.002,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27.008 ft x 0.3048 = 8.28103 (position along the wall); Z = 0.007 ft x 0.3048 = 0.00200 (position along the wall).
    0.048684424,8.28102922,2.4364,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 27.008 ft x 0.3048 = 8.28103 (position along the wall); Z = 7.993 ft x 0.3048 = 2.43640 (position along the wall).
    0.048684424,10.10582922,2.4364;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 32.995 ft x 0.3048 = 10.10583 (position along the wall); Z = 7.993 ft x 0.3048 = 2.43640 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr1_20_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    24.7774844241,0.0488452197,0.1924,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 81.131 ft x 0.3048 = 24.77748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 0.631 ft x 0.3048 = 0.19240 (position along the wall).
    25.9166844241,0.0488452197,0.1924,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 84.869 ft x 0.3048 = 25.91668 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 0.631 ft x 0.3048 = 0.19240 (position along the wall).
    25.9166844241,0.0488452197,2.5508,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 84.869 ft x 0.3048 = 25.91668 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 8.369 ft x 0.3048 = 2.55080 (position along the wall).
    24.7774844241,0.0488452197,2.5508;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 81.131 ft x 0.3048 = 24.77748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 8.369 ft x 0.3048 = 2.55080 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    1.003084424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 3.131 ft x 0.3048 = 1.00308 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    3.056684424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 9.869 ft x 0.3048 = 3.05668 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    3.056684424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 9.869 ft x 0.3048 = 3.05668 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).
    1.003084424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 3.131 ft x 0.3048 = 1.00308 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    4.965484424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 16.131 ft x 0.3048 = 4.96548 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    7.019084424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 22.869 ft x 0.3048 = 7.01908 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    7.019084424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 22.869 ft x 0.3048 = 7.01908 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).
    4.965484424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 16.131 ft x 0.3048 = 4.96548 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    8.927884424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 29.131 ft x 0.3048 = 8.92788 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    10.981484424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 35.869 ft x 0.3048 = 10.98148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    10.981484424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 35.869 ft x 0.3048 = 10.98148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).
    8.927884424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 29.131 ft x 0.3048 = 8.92788 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    12.890284424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 42.131 ft x 0.3048 = 12.89028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    14.943884424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 48.869 ft x 0.3048 = 14.94388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    14.943884424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 48.869 ft x 0.3048 = 14.94388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).
    12.890284424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 42.131 ft x 0.3048 = 12.89028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    16.8526844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 55.131 ft x 0.3048 = 16.85268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    18.9062844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 61.869 ft x 0.3048 = 18.90628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 3.131 ft x 0.3048 = 0.95440 (position along the wall).
    18.9062844241,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 61.869 ft x 0.3048 = 18.90628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).
    16.8526844241,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 55.131 ft x 0.3048 = 16.85268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 7.869 ft x 0.3048 = 2.39840 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    28.2826844241,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 92.631 ft x 0.3048 = 28.28268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    29.424733219,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 96.378 ft x 0.3048 = 29.42473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    29.424733219,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 96.378 ft x 0.3048 = 29.42473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    28.2826844241,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 92.631 ft x 0.3048 = 28.28268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    35.215933219,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    35.215933219,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    34.0738844241,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    31.1782844241,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.131 ft x 0.3048 = 31.17828 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    32.320333219,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 105.878 ft x 0.3048 = 32.32033 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    32.320333219,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 105.878 ft x 0.3048 = 32.32033 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    31.1782844241,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.131 ft x 0.3048 = 31.17828 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom101_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    43.1407332191,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    43.1407332191,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    41.9986844242,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom102_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    47.1031332191,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    47.1031332191,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    45.9610844242,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom103_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    51.0655332191,0.0488452197,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    51.0655332191,0.0488452197,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    49.9234844242,0.0488452197,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom104_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    49.9206356293,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    49.9206356293,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    51.0626844242,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom105_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    45.9582356293,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    45.9582356293,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    47.1002844242,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    41.9958356293,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    41.9958356293,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    43.1378844242,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    38.0334356292,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    38.0334356292,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    39.1754844241,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    34.0710356292,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    34.0710356292,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    35.2130844241,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    30.1086356292,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    30.1086356292,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    31.2506844241,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    21.2694356292,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    21.2694356292,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    22.4114844241,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    17.3070356292,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    17.3070356292,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    18.4490844241,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    13.3446356291,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    13.3446356291,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    14.486684424,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    9.3822356291,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    9.3822356291,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    10.524284424,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    5.4198356291,18.3374292198,1.34184684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 4.402 ft x 0.3048 = 1.34185 (position along the wall).
    5.4198356291,18.3374292198,2.78,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).
    6.561884424,18.3374292198,2.78;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 9.121 ft x 0.3048 = 2.78000 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr2_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,4.1928,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 13.756 ft x 0.3048 = 4.19280 (position along the wall).
    54.9132684242,9.655105636,4.1928,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 13.756 ft x 0.3048 = 4.19280 (position along the wall).
    54.9132684242,9.655105636,5.6128,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 18.415 ft x 0.3048 = 5.61280 (position along the wall).
    54.9132684242,8.731752804,5.6128;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 18.415 ft x 0.3048 = 5.61280 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr2_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,4.1928,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 13.756 ft x 0.3048 = 4.19280 (position along the wall).
    0.048684424,8.731752804,4.1928,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 13.756 ft x 0.3048 = 4.19280 (position along the wall).
    0.048684424,8.731752804,5.6128,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 18.415 ft x 0.3048 = 5.61280 (position along the wall).
    0.048684424,9.655105636,5.6128;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 18.415 ft x 0.3048 = 5.61280 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom201_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    2.6023332189,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    2.6023332189,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    1.460284424,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    6.5647332189,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    6.5647332189,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    5.422684424,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    10.5271332189,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    10.5271332189,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    9.385084424,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    14.4895332189,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    14.4895332189,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    13.347484424,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    18.451933219,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    18.451933219,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    17.3098844241,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    22.414333219,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    22.414333219,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    21.2722844241,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 13.131 ft x 0.3048 = 4.00240 (position along the wall).
    27.4406844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 13.131 ft x 0.3048 = 4.00240 (position along the wall).
    27.4406844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 17.869 ft x 0.3048 = 5.44640 (position along the wall).
    25.0822844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 17.869 ft x 0.3048 = 5.44640 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    31.253533219,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    31.253533219,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    30.1114844241,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    35.215933219,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    35.215933219,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    34.0738844241,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    39.178333219,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    39.178333219,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    38.0362844241,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    43.1407332191,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    43.1407332191,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    41.9986844242,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    47.1031332191,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    47.1031332191,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    45.9610844242,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom213_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    51.0655332191,0.0488452197,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    51.0655332191,0.0488452197,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    49.9234844242,0.0488452197,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom214_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    49.9206356293,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    49.9206356293,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    51.0626844242,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    45.9582356293,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    45.9582356293,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    47.1002844242,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    41.9958356293,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    41.9958356293,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    43.1378844242,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    38.0334356292,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    38.0334356292,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    39.1754844241,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    34.0710356292,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    34.0710356292,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    35.2130844241,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom219_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    30.1086356292,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    30.1086356292,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    31.2506844241,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    21.2694356292,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    21.2694356292,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    22.4114844241,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    17.3070356292,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    17.3070356292,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    18.4490844241,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    13.3446356291,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    13.3446356291,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    14.486684424,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    9.3822356291,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    9.3822356291,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    10.524284424,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom224_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    5.4198356291,18.3374292198,4.37504684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 14.354 ft x 0.3048 = 4.37505 (position along the wall).
    5.4198356291,18.3374292198,5.82,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).
    6.561884424,18.3374292198,5.82;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 19.094 ft x 0.3048 = 5.82000 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr3_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,6.936,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 22.756 ft x 0.3048 = 6.93600 (position along the wall).
    54.9132684242,9.655105636,6.936,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 22.756 ft x 0.3048 = 6.93600 (position along the wall).
    54.9132684242,9.655105636,8.356,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 27.415 ft x 0.3048 = 8.35600 (position along the wall).
    54.9132684242,8.731752804,8.356;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 27.415 ft x 0.3048 = 8.35600 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr3_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,6.936,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 22.756 ft x 0.3048 = 6.93600 (position along the wall).
    0.048684424,8.731752804,6.936,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 22.756 ft x 0.3048 = 6.93600 (position along the wall).
    0.048684424,8.731752804,8.356,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 27.415 ft x 0.3048 = 8.35600 (position along the wall).
    0.048684424,9.655105636,8.356;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 27.415 ft x 0.3048 = 8.35600 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom301_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    2.6023332189,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    2.6023332189,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    1.460284424,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    6.5647332189,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    6.5647332189,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    5.422684424,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    10.5271332189,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    10.5271332189,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    9.385084424,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    14.4895332189,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    14.4895332189,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    13.347484424,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    18.451933219,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    18.451933219,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    17.3098844241,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    22.414333219,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    22.414333219,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    21.2722844241,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 22.131 ft x 0.3048 = 6.74560 (position along the wall).
    27.4406844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 22.131 ft x 0.3048 = 6.74560 (position along the wall).
    27.4406844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 26.869 ft x 0.3048 = 8.18960 (position along the wall).
    25.0822844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 26.869 ft x 0.3048 = 8.18960 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    31.253533219,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    31.253533219,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    30.1114844241,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    35.215933219,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    35.215933219,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    34.0738844241,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    39.178333219,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    39.178333219,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    38.0362844241,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    43.1407332191,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    43.1407332191,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    41.9986844242,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    47.1031332191,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    47.1031332191,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    45.9610844242,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom313_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    51.0655332191,0.0488452197,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    51.0655332191,0.0488452197,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    49.9234844242,0.0488452197,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom314_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    49.9206356293,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    49.9206356293,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    51.0626844242,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    45.9582356293,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    45.9582356293,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    47.1002844242,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    41.9958356293,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    41.9958356293,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    43.1378844242,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    38.0334356292,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    38.0334356292,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    39.1754844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    34.0710356292,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    34.0710356292,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    35.2130844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom319_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    30.1086356292,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    30.1086356292,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    31.2506844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    21.2694356292,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    21.2694356292,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    22.4114844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    17.3070356292,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    17.3070356292,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    18.4490844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    13.3446356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    13.3446356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    14.486684424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    9.3822356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    9.3822356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    10.524284424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom324_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    5.4198356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    5.4198356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    6.561884424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr4_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    54.9132684242,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    54.9132684242,9.655105636,11.0992,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).
    54.9132684242,8.731752804,11.0992;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr4_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    0.048684424,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    0.048684424,8.731752804,11.0992,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).
    0.048684424,9.655105636,11.0992;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom401_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    2.6023332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    2.6023332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    1.460284424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    6.5647332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    6.5647332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    5.422684424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    10.5271332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    10.5271332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    9.385084424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    14.4895332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    14.4895332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    13.347484424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    18.451933219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    18.451933219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    17.3098844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    22.414333219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    22.414333219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    21.2722844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    31.253533219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    31.253533219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    30.1114844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 31.131 ft x 0.3048 = 9.48880 (position along the wall).
    27.4406844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 31.131 ft x 0.3048 = 9.48880 (position along the wall).
    27.4406844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 35.869 ft x 0.3048 = 10.93280 (position along the wall).
    25.0822844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 35.869 ft x 0.3048 = 10.93280 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    35.215933219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    35.215933219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    34.0738844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    39.178333219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    39.178333219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    38.0362844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    43.1407332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    43.1407332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    41.9986844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    47.1031332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    47.1031332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    45.9610844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom413_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    51.0655332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    51.0655332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    49.9234844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom414_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    49.9206356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    49.9206356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    51.0626844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    45.9582356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    45.9582356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    47.1002844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    41.9958356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    41.9958356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    43.1378844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    38.0334356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    38.0334356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    39.1754844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    34.0710356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    34.0710356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    35.2130844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom419_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    30.1086356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    30.1086356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    31.2506844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    21.2694356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    21.2694356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    22.4114844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    17.3070356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    17.3070356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    18.4490844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    13.3446356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    13.3446356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    14.486684424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    9.3822356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    9.3822356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    10.524284424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom424_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    5.4198356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    5.4198356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    6.561884424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_RearStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_RearStairsFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    54.458910571864,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 178.511 ft x 0.3048 = 54.45891 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    53.544510571864,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 175.511 ft x 0.3048 = 53.54451 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    53.544510571864,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 175.511 ft x 0.3048 = 53.54451 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    54.458910571864,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 178.511 ft x 0.3048 = 54.45891 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

  FenestrationSurface:Detailed,
    W_CorridorFlr1_10_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_CorridorFlr1_10_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    26.014739009222,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 85.190 ft x 0.3048 = 26.01474 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    25.100339009222,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 82.190 ft x 0.3048 = 25.10034 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    25.100339009222,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 82.190 ft x 0.3048 = 25.10034 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    26.014739009222,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 85.190 ft x 0.3048 = 26.01474 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

  FenestrationSurface:Detailed,
    W_FrontStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_FrontStairsFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,  !- Multiplier
    4,                       !- Number of Vertices
    1.894806091479,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 6.057 ft x 0.3048 = 1.89481 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.980406091479,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 3.057 ft x 0.3048 = 0.98041 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.980406091479,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 3.057 ft x 0.3048 = 0.98041 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    1.894806091479,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 6.057 ft x 0.3048 = 1.89481 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

  Shading:Zone:Detailed,
    Entry Canopy,            !- Name
    W_CorridorFlr1_2_0_0,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,4.57177703814647,3.35263649464074,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + -0.160 ft x 0.3048 = 0.00000 (position along the wall); Y = y0 + 14.839 ft x 0.3048 = 4.57178 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    0,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + -0.160 ft x 0.3048 = 0.00000 (position along the wall); Y = y0 + 44.838 ft x 0.3048 = 13.71533 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    -9.14355407629293,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + -30.158 ft x 0.3048 = -9.14355 (position along the wall); Y = y0 + 44.838 ft x 0.3048 = 13.71533 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    -9.14355407629293,4.57177703814647,3.35263649464074;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + -30.158 ft x 0.3048 = -9.14355 (position along the wall); Y = y0 + 14.839 ft x 0.3048 = 4.57178 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).

  People,
    CorridorFlr1_People,     !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[8.1]@,                     !- Number of People  Source: xlsx raw_data!M150 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    CorridorFlr2_People,     !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[6.75]@,                    !- Number of People  Source: xlsx raw_data!M169 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    CorridorFlr3_People,     !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[6.75]@,                    !- Number of People  Source: xlsx raw_data!M185 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    CorridorFlr4_People,     !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[6.75]@,                    !- Number of People  Source: xlsx raw_data!M201 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    ElevatorCoreFlr1_People, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.243]@,                   !- Number of People  Source: xlsx raw_data!M163 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    ElevatorCoreFlr2_People, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.243]@,                   !- Number of People  Source: xlsx raw_data!M178 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    ElevatorCoreFlr3_People, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.243]@,                   !- Number of People  Source: xlsx raw_data!M194 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    ElevatorCoreFlr4_People, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.243]@,                   !- Number of People  Source: xlsx raw_data!M210 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    EmployeeLoungeFlr1_People,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Employee Lounge) rows 437/438/439.
    ,  !- Number of People Calculation Method
    @DOC[18]@,                      !- Number of People  Source: xlsx raw_data!M161 Design Occupancy Density = 1.81 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    ExerciseCenterFlr1_People,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Occ_Sch,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Exercise Center) rows 431/432/433.
    ,  !- Number of People Calculation Method
    @DOC[7]@,                       !- Number of People  Source: xlsx raw_data!M164 Design Occupancy Density = 4.66 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontLoungeFlr1_People,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Front Lounge, Restroom) rows 440/441/442.
    ,  !- Number of People Calculation Method
    @DOC[53]@,                      !- Number of People  Source: xlsx raw_data!M152 Design Occupancy Density = 3.08 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontOfficeFlr1_People,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_w_SB_Sch,     !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Office) rows 425/426/427.
    ,  !- Number of People Calculation Method
    @DOC[10]@,                      !- Number of People  Source: xlsx raw_data!M165 Design Occupancy Density = 13.04 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStairsFlr1_People,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M166 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStairsFlr2_People,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M183 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStairsFlr3_People,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M199 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStairsFlr4_People,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M215 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStorageFlr1_People, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.27]@,                    !- Number of People  Source: xlsx raw_data!M167 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStorageFlr2_People, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.27]@,                    !- Number of People  Source: xlsx raw_data!M182 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStorageFlr3_People, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.27]@,                    !- Number of People  Source: xlsx raw_data!M198 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    FrontStorageFlr4_People, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.27]@,                    !- Number of People  Source: xlsx raw_data!M214 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom101_People,     !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M156 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom102_People,     !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M157 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom103_People,     !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M158 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom104_People,     !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M159 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom105_People,     !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M160 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom201_People,     !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M171 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom202_205_People, !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M172 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom206_208_People, !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[4.5]@,                     !- Number of People  Source: xlsx raw_data!M173 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom209_212_People, !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M174 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom213_People,     !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M175 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom214_People,     !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M176 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom215_218_People, !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M177 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom219_People,     !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M179 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom220_223_People, !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M180 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom224_People,     !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M181 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom301_People,     !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M187 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom302_305_People, !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M188 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom306_308_People, !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[4.5]@,                     !- Number of People  Source: xlsx raw_data!M189 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom309_312_People, !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M190 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom313_People,     !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M191 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom314_People,     !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M192 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom315_318_People, !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M193 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom319_People,     !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M195 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom320_323_People, !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M196 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom324_People,     !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M197 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom401_People,     !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M203 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom402_405_People, !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M204 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom406_408_People, !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[4.5]@,                     !- Number of People  Source: xlsx raw_data!M205 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom409_412_People, !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M206 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom413_People,     !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M207 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom414_People,     !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M208 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom415_418_People, !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M209 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom419_People,     !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M211 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom420_423_People, !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[6]@,                       !- Number of People  Source: xlsx raw_data!M212 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    GuestRoom424_People,     !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    ,  !- Number of People Calculation Method
    @DOC[1.5]@,                     !- Number of People  Source: xlsx raw_data!M213 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    LaundryRoomFlr1_People,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Occ_Sch,     !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Laundry Room) rows 434/435/436.
    ,  !- Number of People Calculation Method
    @DOC[10.53]@,                   !- Number of People  Source: xlsx raw_data!M162 Design Occupancy Density = 9.29 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    MechanicalRoomFlr1_People,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.527]@,                   !- Number of People  Source: xlsx raw_data!M155 Design Occupancy Density = 61.88 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    MeetingRoomFlr1_People,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Occ_w_SB_Sch,!- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Meeting Room) rows 428/429/430.
    ,  !- Number of People Calculation Method
    @DOC[43]@,                      !- Number of People  Source: xlsx raw_data!M154 Design Occupancy Density = 1.87 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStairsFlr1_People,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M149 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStairsFlr2_People,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M168 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStairsFlr3_People,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M184 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStairsFlr4_People,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[1.08]@,                    !- Number of People  Source: xlsx raw_data!M200 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStorageFlr1_People,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.432]@,                   !- Number of People  Source: xlsx raw_data!M151 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStorageFlr2_People,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.432]@,                   !- Number of People  Source: xlsx raw_data!M170 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStorageFlr3_People,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.432]@,                   !- Number of People  Source: xlsx raw_data!M186 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RearStorageFlr4_People,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    ,  !- Number of People Calculation Method
    @DOC[0.432]@,                   !- Number of People  Source: xlsx raw_data!M202 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  People,
    RestroomFlr1_People,     !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Front Lounge, Restroom) rows 440/441/442.
    ,  !- Number of People Calculation Method
    @DOC[1.755]@,                   !- Number of People  Source: xlsx raw_data!M153 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    ,  !- Fraction Radiant
    ,  !- Sensible Heat Fraction
    Activity_Sch;            !- Activity Level Schedule Name

  Lights,
    CorridorFlr1_Lights,     !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L150 Lighting Power Density = 5.3819 W/m2 for the zone.
    @DOC[5.38195]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L150 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr2_Lights,     !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L169 Lighting Power Density = 5.3819 W/m2 for the zone.
    @DOC[5.38195]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L169 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr3_Lights,     !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L185 Lighting Power Density = 5.3819 W/m2 for the zone.
    @DOC[5.38195]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L185 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr4_Lights,     !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L201 Lighting Power Density = 5.3819 W/m2 for the zone.
    @DOC[5.38195]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L201 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr1_Lights, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L163 Lighting Power Density = 0 W/m2 for the zone.
    @DOC[0]@,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L163 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr2_Lights, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L178 Lighting Power Density = 0 W/m2 for the zone.
    @DOC[0]@,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L178 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr3_Lights, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L194 Lighting Power Density = 0 W/m2 for the zone.
    @DOC[0]@,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L194 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr4_Lights, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L210 Lighting Power Density = 0 W/m2 for the zone.
    @DOC[0]@,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L210 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    EmployeeLoungeFlr1_Lights,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lounge,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L161 Lighting Power Density = 12.9167 W/m2 for the zone.
    @DOC[12.91668]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L161 Lighting Power Density = 12.9167 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ExerciseCenterFlr1_Lights,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_exercise,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Exercise Center) rows 452/453/454.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L164 Lighting Power Density = 9.6875 W/m2 for the zone.
    @DOC[9.68751]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L164 Lighting Power Density = 9.6875 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontLoungeFlr1_Lights,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L152 Lighting Power Density = 13.9931 W/m2 for the zone.
    @DOC[13.99307]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L152 Lighting Power Density = 13.9931 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontOfficeFlr1_Lights,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Office) rows 446/447/448.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L165 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L165 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr1_Lights,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L166 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L166 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr2_Lights,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L183 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L183 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr3_Lights,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L199 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L199 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr4_Lights,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L215 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L215 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr1_Lights, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L167 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L167 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr2_Lights, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L182 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L182 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr3_Lights, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L198 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L198 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr4_Lights, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L214 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L214 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom101_Lights,     !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L156 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L156 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom102_Lights,     !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L157 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L157 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom103_Lights,     !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L158 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L158 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom104_Lights,     !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L159 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L159 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom105_Lights,     !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L160 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L160 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom201_Lights,     !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L171 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L171 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom202_205_Lights, !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L172 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L172 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom206_208_Lights, !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L173 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L173 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom209_212_Lights, !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L174 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L174 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom213_Lights,     !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L175 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L175 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom214_Lights,     !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L176 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L176 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom215_218_Lights, !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L177 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L177 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom219_Lights,     !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L179 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L179 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom220_223_Lights, !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L180 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L180 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom224_Lights,     !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L181 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L181 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom301_Lights,     !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L187 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L187 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom302_305_Lights, !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L188 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L188 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom306_308_Lights, !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L189 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L189 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom309_312_Lights, !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L190 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L190 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom313_Lights,     !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L191 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L191 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom314_Lights,     !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L192 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L192 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom315_318_Lights, !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L193 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L193 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom319_Lights,     !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L195 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L195 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom320_323_Lights, !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L196 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L196 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom324_Lights,     !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L197 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L197 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom401_Lights,     !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L203 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L203 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom402_405_Lights, !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L204 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L204 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom406_408_Lights, !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L205 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L205 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom409_412_Lights, !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L206 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L206 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom413_Lights,     !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L207 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L207 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom414_Lights,     !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Laundry Room) rows 455/456/457.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    @DOC[16.14585]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L155 Lighting Power Density = 16.1458 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_meeting,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    @DOC[13.99307]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_restroom,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    @DOC[9.68751]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L153 Lighting Power Density = 9.6875 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr1_PlugLoad,   !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N150 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr2_PlugLoad,   !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N169 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr3_PlugLoad,   !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N185 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr4_PlugLoad,   !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N201 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name  Source: xlsx Schedule Summary 'Elevator' (All) rows 497/498/499.
    ,  !- Design Level Calculation Method
    @DOC[16024.3]@,                 !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    ,  !- Fraction Lost
    ElevatorLift;            !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[324]@,                     !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    ,  !- Fraction Lost
    ElevatorLightsFan;       !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr2_PlugLoad,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N178 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr3_PlugLoad,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N194 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr4_PlugLoad,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N210 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    EmployeeLoungeFlr1_PlugLoad,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Employee Lounge) rows 479/480/481.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[21.51]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ExerciseCenterFlr1_PlugLoad,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Exercise Center) rows 473/474/475.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[18.59]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontLoungeFlr1_PlugLoad,!- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Eqp_Sch,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Front Lounge) rows 482/483/484.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[26.06]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontOfficeFlr1_PlugLoad,!- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    OFF_EQUIP_SCH,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Office) rows 467/468/469.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[13.78]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr1_PlugLoad,!- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N166 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr2_PlugLoad,!- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N183 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr3_PlugLoad,!- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N199 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr4_PlugLoad,!- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N215 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr1_PlugLoad,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N167 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr2_PlugLoad,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N182 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr3_PlugLoad,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N198 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr4_PlugLoad,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N214 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom101_PlugLoad,   !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N156 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom102_PlugLoad,   !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N157 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom103_PlugLoad,   !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N158 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom104_PlugLoad,   !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N159 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom105_PlugLoad,   !- Name
